k_7MW.fds
Generated by PyroSim 2024.2.1209
2025. 2. 26. 오후 2:37:07

&HEAD CHID='fst_3MW'/
&TIME T_END=150.0/
&DUMP DT_DEVC=1.0, DT_RESTART=300.0, DT_SLCF=1.0/
&MISC TMPA=22.0/

&MESH ID='Mesh01', IJK=148,112,30, XB=-8.0,66.0,-2.0,54.0,-2.0,13.0/

&SPEC ID='SFPE WOOD_OAK_fuel01', FORMULA='C1.0H1.7O0.72N0.001'/

&REAC ID='SFPE WOOD_OAK',
      FYI='SFPE Handbook, 5th Ed, Tables A.38 and A.39 "Red oak"',
      FUEL='SFPE WOOD_OAK_fuel01',
      CO_YIELD=0.2,
      SOOT_YIELD=0.05,
      HEAT_OF_COMBUSTION=1.24E+4,
      RADIATIVE_FRACTION=0.35/

&DEVC ID='Temp00', QUANTITY='TEMPERATURE', XYZ=2.0,49.0,1.0/
&DEVC ID='Temp01', QUANTITY='TEMPERATURE', XYZ=9.0,49.0,1.0/
&DEVC ID='Temp02', QUANTITY='TEMPERATURE', XYZ=16.0,49.0,1.0/
&DEVC ID='Temp03', QUANTITY='TEMPERATURE', XYZ=23.0,49.0,1.0/
&DEVC ID='Temp04', QUANTITY='TEMPERATURE', XYZ=30.0,49.0,1.0/
&DEVC ID='Temp05', QUANTITY='TEMPERATURE', XYZ=37.0,49.0,1.0/
&DEVC ID='Temp06', QUANTITY='TEMPERATURE', XYZ=44.0,49.0,1.0/
&DEVC ID='Temp07', QUANTITY='TEMPERATURE', XYZ=51.0,49.0,1.0/
&DEVC ID='Temp08', QUANTITY='TEMPERATURE', XYZ=58.0,49.0,1.0/
&DEVC ID='Temp09', QUANTITY='TEMPERATURE', XYZ=65.0,49.0,1.0/
&DEVC ID='Temp10', QUANTITY='TEMPERATURE', XYZ=51.0,41.5,1.0/
&DEVC ID='Temp11', QUANTITY='TEMPERATURE', XYZ=65.0,41.5,1.0/
&DEVC ID='Temp12', QUANTITY='TEMPERATURE', XYZ=58.0,41.5,1.0/
&DEVC ID='Temp13', QUANTITY='TEMPERATURE', XYZ=44.0,41.5,1.0/
&DEVC ID='Temp14', QUANTITY='TEMPERATURE', XYZ=37.0,41.5,1.0/
&DEVC ID='Temp15', QUANTITY='TEMPERATURE', XYZ=30.0,41.5,1.0/
&DEVC ID='Temp16', QUANTITY='TEMPERATURE', XYZ=23.0,41.5,1.0/
&DEVC ID='Temp17', QUANTITY='TEMPERATURE', XYZ=16.0,41.5,1.0/
&DEVC ID='Temp18', QUANTITY='TEMPERATURE', XYZ=9.0,41.5,1.0/
&DEVC ID='Temp19', QUANTITY='TEMPERATURE', XYZ=2.0,41.5,1.0/
&DEVC ID='Temp20', QUANTITY='TEMPERATURE', XYZ=51.0,34.0,1.0/
&DEVC ID='Temp21', QUANTITY='TEMPERATURE', XYZ=65.0,34.0,1.0/
&DEVC ID='Temp22', QUANTITY='TEMPERATURE', XYZ=58.0,34.0,1.0/
&DEVC ID='Temp23', QUANTITY='TEMPERATURE', XYZ=44.0,34.0,1.0/
&DEVC ID='Temp24', QUANTITY='TEMPERATURE', XYZ=37.0,34.0,1.0/
&DEVC ID='Temp25', QUANTITY='TEMPERATURE', XYZ=30.0,34.0,1.0/
&DEVC ID='Temp26', QUANTITY='TEMPERATURE', XYZ=23.0,34.0,1.0/
&DEVC ID='Temp27', QUANTITY='TEMPERATURE', XYZ=16.0,34.0,1.0/
&DEVC ID='Temp28', QUANTITY='TEMPERATURE', XYZ=9.0,34.0,1.0/
&DEVC ID='Temp29', QUANTITY='TEMPERATURE', XYZ=2.0,34.0,1.0/
&DEVC ID='Temp30', QUANTITY='TEMPERATURE', XYZ=51.0,26.5,1.0/
&DEVC ID='Temp31', QUANTITY='TEMPERATURE', XYZ=65.0,26.5,1.0/
&DEVC ID='Temp32', QUANTITY='TEMPERATURE', XYZ=58.0,26.5,1.0/
&DEVC ID='Temp33', QUANTITY='TEMPERATURE', XYZ=44.0,26.5,1.0/
&DEVC ID='Temp34', QUANTITY='TEMPERATURE', XYZ=37.0,26.5,1.0/
&DEVC ID='Temp35', QUANTITY='TEMPERATURE', XYZ=30.0,26.5,1.0/
&DEVC ID='Temp36', QUANTITY='TEMPERATURE', XYZ=23.0,26.5,1.0/
&DEVC ID='Temp37', QUANTITY='TEMPERATURE', XYZ=16.0,26.5,1.0/
&DEVC ID='Temp38', QUANTITY='TEMPERATURE', XYZ=9.0,26.5,1.0/
&DEVC ID='Temp39', QUANTITY='TEMPERATURE', XYZ=2.0,26.5,1.0/
&DEVC ID='Temp40', QUANTITY='TEMPERATURE', XYZ=51.0,19.0,1.0/
&DEVC ID='Temp41', QUANTITY='TEMPERATURE', XYZ=65.0,19.0,1.0/
&DEVC ID='Temp42', QUANTITY='TEMPERATURE', XYZ=58.0,19.0,1.0/
&DEVC ID='Temp43', QUANTITY='TEMPERATURE', XYZ=44.0,19.0,1.0/
&DEVC ID='Temp44', QUANTITY='TEMPERATURE', XYZ=37.0,19.0,1.0/
&DEVC ID='Temp45', QUANTITY='TEMPERATURE', XYZ=30.0,19.0,1.0/
&DEVC ID='Temp46', QUANTITY='TEMPERATURE', XYZ=23.0,19.0,1.0/
&DEVC ID='Temp47', QUANTITY='TEMPERATURE', XYZ=16.0,19.0,1.0/
&DEVC ID='Temp48', QUANTITY='TEMPERATURE', XYZ=9.0,19.0,1.0/
&DEVC ID='Temp49', QUANTITY='TEMPERATURE', XYZ=2.0,19.0,1.0/
&DEVC ID='Temp50', QUANTITY='TEMPERATURE', XYZ=51.0,11.5,1.0/
&DEVC ID='Temp51', QUANTITY='TEMPERATURE', XYZ=65.0,11.5,1.0/
&DEVC ID='Temp52', QUANTITY='TEMPERATURE', XYZ=58.0,11.5,1.0/
&DEVC ID='Temp53', QUANTITY='TEMPERATURE', XYZ=44.0,11.5,1.0/
&DEVC ID='Temp54', QUANTITY='TEMPERATURE', XYZ=37.0,11.5,1.0/
&DEVC ID='Temp55', QUANTITY='TEMPERATURE', XYZ=30.0,11.5,1.0/
&DEVC ID='Temp56', QUANTITY='TEMPERATURE', XYZ=23.0,11.5,1.0/
&DEVC ID='Temp57', QUANTITY='TEMPERATURE', XYZ=16.0,11.5,1.0/
&DEVC ID='Temp58', QUANTITY='TEMPERATURE', XYZ=9.0,11.5,1.0/
&DEVC ID='Temp59', QUANTITY='TEMPERATURE', XYZ=2.0,11.5,1.0/
&DEVC ID='Temp60', QUANTITY='TEMPERATURE', XYZ=51.0,4.0,1.0/
&DEVC ID='Temp61', QUANTITY='TEMPERATURE', XYZ=65.0,4.0,1.0/
&DEVC ID='Temp62', QUANTITY='TEMPERATURE', XYZ=58.0,4.0,1.0/
&DEVC ID='Temp63', QUANTITY='TEMPERATURE', XYZ=44.0,4.0,1.0/
&DEVC ID='Temp64', QUANTITY='TEMPERATURE', XYZ=37.0,4.0,1.0/
&DEVC ID='Temp65', QUANTITY='TEMPERATURE', XYZ=30.0,4.0,1.0/
&DEVC ID='Temp66', QUANTITY='TEMPERATURE', XYZ=23.0,4.0,1.0/
&DEVC ID='Temp67', QUANTITY='TEMPERATURE', XYZ=16.0,4.0,1.0/
&DEVC ID='Temp68', QUANTITY='TEMPERATURE', XYZ=9.0,4.0,1.0/
&DEVC ID='Temp69', QUANTITY='TEMPERATURE', XYZ=2.0,4.0,1.0/
&DEVC ID='CO00', QUANTITY='TEMPERATURE', XYZ=2.0,49.0,1.0/
&DEVC ID='CO01', QUANTITY='TEMPERATURE', XYZ=9.0,49.0,1.0/
&DEVC ID='CO02', QUANTITY='TEMPERATURE', XYZ=16.0,49.0,1.0/
&DEVC ID='CO03', QUANTITY='TEMPERATURE', XYZ=23.0,49.0,1.0/
&DEVC ID='CO04', QUANTITY='TEMPERATURE', XYZ=30.0,49.0,1.0/
&DEVC ID='CO05', QUANTITY='TEMPERATURE', XYZ=37.0,49.0,1.0/
&DEVC ID='CO06', QUANTITY='TEMPERATURE', XYZ=44.0,49.0,1.0/
&DEVC ID='CO07', QUANTITY='TEMPERATURE', XYZ=51.0,49.0,1.0/
&DEVC ID='CO08', QUANTITY='TEMPERATURE', XYZ=58.0,49.0,1.0/
&DEVC ID='CO09', QUANTITY='TEMPERATURE', XYZ=65.0,49.0,1.0/
&DEVC ID='CO10', QUANTITY='TEMPERATURE', XYZ=2.0,41.5,1.0/
&DEVC ID='CO11', QUANTITY='TEMPERATURE', XYZ=16.0,41.5,1.0/
&DEVC ID='CO12', QUANTITY='TEMPERATURE', XYZ=9.0,41.5,1.0/
&DEVC ID='CO13', QUANTITY='TEMPERATURE', XYZ=23.0,41.5,1.0/
&DEVC ID='CO14', QUANTITY='TEMPERATURE', XYZ=30.0,41.5,1.0/
&DEVC ID='CO15', QUANTITY='TEMPERATURE', XYZ=37.0,41.5,1.0/
&DEVC ID='CO16', QUANTITY='TEMPERATURE', XYZ=44.0,41.5,1.0/
&DEVC ID='CO17', QUANTITY='TEMPERATURE', XYZ=51.0,41.5,1.0/
&DEVC ID='CO18', QUANTITY='TEMPERATURE', XYZ=58.0,41.5,1.0/
&DEVC ID='CO19', QUANTITY='TEMPERATURE', XYZ=65.0,41.5,1.0/
&DEVC ID='CO20', QUANTITY='TEMPERATURE', XYZ=2.0,34.0,1.0/
&DEVC ID='CO21', QUANTITY='TEMPERATURE', XYZ=16.0,34.0,1.0/
&DEVC ID='CO22', QUANTITY='TEMPERATURE', XYZ=9.0,34.0,1.0/
&DEVC ID='CO23', QUANTITY='TEMPERATURE', XYZ=23.0,34.0,1.0/
&DEVC ID='CO24', QUANTITY='TEMPERATURE', XYZ=30.0,34.0,1.0/
&DEVC ID='CO25', QUANTITY='TEMPERATURE', XYZ=37.0,34.0,1.0/
&DEVC ID='CO26', QUANTITY='TEMPERATURE', XYZ=44.0,34.0,1.0/
&DEVC ID='CO27', QUANTITY='TEMPERATURE', XYZ=51.0,34.0,1.0/
&DEVC ID='CO28', QUANTITY='TEMPERATURE', XYZ=58.0,34.0,1.0/
&DEVC ID='CO29', QUANTITY='TEMPERATURE', XYZ=65.0,34.0,1.0/
&DEVC ID='CO30', QUANTITY='TEMPERATURE', XYZ=2.0,26.5,1.0/
&DEVC ID='CO31', QUANTITY='TEMPERATURE', XYZ=16.0,26.5,1.0/
&DEVC ID='CO32', QUANTITY='TEMPERATURE', XYZ=9.0,26.5,1.0/
&DEVC ID='CO33', QUANTITY='TEMPERATURE', XYZ=23.0,26.5,1.0/
&DEVC ID='CO34', QUANTITY='TEMPERATURE', XYZ=30.0,26.5,1.0/
&DEVC ID='CO35', QUANTITY='TEMPERATURE', XYZ=37.0,26.5,1.0/
&DEVC ID='CO36', QUANTITY='TEMPERATURE', XYZ=44.0,26.5,1.0/
&DEVC ID='CO37', QUANTITY='TEMPERATURE', XYZ=51.0,26.5,1.0/
&DEVC ID='CO38', QUANTITY='TEMPERATURE', XYZ=58.0,26.5,1.0/
&DEVC ID='CO39', QUANTITY='TEMPERATURE', XYZ=65.0,26.5,1.0/
&DEVC ID='CO40', QUANTITY='TEMPERATURE', XYZ=2.0,19.0,1.0/
&DEVC ID='CO41', QUANTITY='TEMPERATURE', XYZ=16.0,19.0,1.0/
&DEVC ID='CO42', QUANTITY='TEMPERATURE', XYZ=9.0,19.0,1.0/
&DEVC ID='CO43', QUANTITY='TEMPERATURE', XYZ=23.0,19.0,1.0/
&DEVC ID='CO44', QUANTITY='TEMPERATURE', XYZ=30.0,19.0,1.0/
&DEVC ID='CO45', QUANTITY='TEMPERATURE', XYZ=37.0,19.0,1.0/
&DEVC ID='CO46', QUANTITY='TEMPERATURE', XYZ=44.0,19.0,1.0/
&DEVC ID='CO47', QUANTITY='TEMPERATURE', XYZ=51.0,19.0,1.0/
&DEVC ID='CO48', QUANTITY='TEMPERATURE', XYZ=58.0,19.0,1.0/
&DEVC ID='CO49', QUANTITY='TEMPERATURE', XYZ=65.0,19.0,1.0/
&DEVC ID='CO50', QUANTITY='TEMPERATURE', XYZ=2.0,11.5,1.0/
&DEVC ID='CO51', QUANTITY='TEMPERATURE', XYZ=16.0,11.5,1.0/
&DEVC ID='CO52', QUANTITY='TEMPERATURE', XYZ=9.0,11.5,1.0/
&DEVC ID='CO53', QUANTITY='TEMPERATURE', XYZ=23.0,11.5,1.0/
&DEVC ID='CO54', QUANTITY='TEMPERATURE', XYZ=30.0,11.5,1.0/
&DEVC ID='CO55', QUANTITY='TEMPERATURE', XYZ=37.0,11.5,1.0/
&DEVC ID='CO56', QUANTITY='TEMPERATURE', XYZ=44.0,11.5,1.0/
&DEVC ID='CO57', QUANTITY='TEMPERATURE', XYZ=51.0,11.5,1.0/
&DEVC ID='CO58', QUANTITY='TEMPERATURE', XYZ=58.0,11.5,1.0/
&DEVC ID='CO59', QUANTITY='TEMPERATURE', XYZ=65.0,11.5,1.0/
&DEVC ID='CO60', QUANTITY='TEMPERATURE', XYZ=2.0,4.0,1.0/
&DEVC ID='CO61', QUANTITY='TEMPERATURE', XYZ=16.0,4.0,1.0/
&DEVC ID='CO62', QUANTITY='TEMPERATURE', XYZ=9.0,4.0,1.0/
&DEVC ID='CO63', QUANTITY='TEMPERATURE', XYZ=23.0,4.0,1.0/
&DEVC ID='CO64', QUANTITY='TEMPERATURE', XYZ=30.0,4.0,1.0/
&DEVC ID='CO65', QUANTITY='TEMPERATURE', XYZ=37.0,4.0,1.0/
&DEVC ID='CO66', QUANTITY='TEMPERATURE', XYZ=44.0,4.0,1.0/
&DEVC ID='CO67', QUANTITY='TEMPERATURE', XYZ=51.0,4.0,1.0/
&DEVC ID='CO68', QUANTITY='TEMPERATURE', XYZ=58.0,4.0,1.0/
&DEVC ID='CO69', QUANTITY='TEMPERATURE', XYZ=65.0,4.0,1.0/

&MATL ID='CONCRETE',
      FYI='NBSIR 88-3752 - ATF NIST Multi-Floor Validation',
      SPECIFIC_HEAT=1.04,
      CONDUCTIVITY=1.8,
      DENSITY=2280.0/
&MATL ID='STEEL',
      FYI='Drysdale, Intro to Fire Dynamics - ATF NIST Multi-Floor Validation',
      SPECIFIC_HEAT=0.46,
      CONDUCTIVITY=45.8,
      DENSITY=7850.0,
      EMISSIVITY=0.95/
&MATL ID='Tempered Glass',
      SPECIFIC_HEAT=0.84,
      CONDUCTIVITY=1.0,
      DENSITY=2500.0/
&MATL ID='FIRE BRICK',
      FYI='NBSIR 88-3752 - NBS Multi-Room Validation',
      SPECIFIC_HEAT=1.04,
      CONDUCTIVITY_RAMP='FIRE BRICK_CONDUCTIVITY_RAMP',
      DENSITY=750.0,
      EMISSIVITY=0.8/
&RAMP ID='FIRE BRICK_CONDUCTIVITY_RAMP', T=20.0, F=0.36/
&RAMP ID='FIRE BRICK_CONDUCTIVITY_RAMP', T=200.0, F=0.36/
&RAMP ID='FIRE BRICK_CONDUCTIVITY_RAMP', T=300.0, F=0.38/
&RAMP ID='FIRE BRICK_CONDUCTIVITY_RAMP', T=600.0, F=0.45/
&MATL ID='GYPSUM PLASTER',
      FYI='Quintiere, Fire Behavior - NIST NRC Validation',
      SPECIFIC_HEAT=0.84,
      CONDUCTIVITY=0.48,
      DENSITY=1440.0/
&MATL ID='FOAM',
      FYI='Caution: Reaction Rate Not Validated, remaining data from Jukka Hietaniemi, et al., "FDS simulation of fire spread..."',
      SPECIFIC_HEAT=1.7,
      CONDUCTIVITY=0.05,
      DENSITY=28.0/

&SURF ID='Concrete - Precast Concrete - 35 MPa',
      RGB=198,187,187,
      MATL_ID(1,1)='CONCRETE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.2/
&SURF ID='Concrete - Cast-in-Place Concrete',
      RGB=191,178,173/
&SURF ID='Default',
      COLOR='GRAY 50'/
&SURF ID='Metal - Stud Layer',
      COLOR='GRAY 50',
      MATL_ID(1,1)='STEEL',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.1/
&SURF ID='Glass',
      RGB=0,128,192,
      TRANSPARENCY=0.101961,
      HRRPUA=30.0,
      IGNITION_TEMPERATURE=355.0,
      BURN_AWAY=.TRUE.,
      MATL_ID(1,1)='Tempered Glass',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.02/
&SURF ID='Stone - Granite',
      RGB=96,76,69,
      HRRPUA=1000.0,
      IGNITION_TEMPERATURE=1800.0,
      BURN_AWAY=.TRUE.,
      MATL_ID(1,1)='FIRE BRICK',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.1/
&SURF ID='Metal - Aluminium, Black-Anodized',
      COLOR='GRAY 4',
      MATL_ID(1,1)='STEEL',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.05/
&SURF ID='Metal - Paint Finish - Paint Cafe Matte',
      RGB=193,129,69,
      MATL_ID(1,1)='STEEL',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.1/
&SURF ID='Metal - Bronze',
      RGB=105,77,58,
      MATL_ID(1,1)='STEEL',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.1/
&SURF ID='Default Wall',
      COLOR='GRAY',
      MATL_ID(1,1)='CONCRETE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.3/
&SURF ID='Plasterboard',
      RGB=244,244,244,
      HRRPUA=700.0,
      IGNITION_TEMPERATURE=600.0,
      MATL_ID(1,1)='GYPSUM PLASTER',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.25/
&SURF ID='Insulation / Thermal Barriers - External Wall Insulation',
      RGB=234,234,234/
&SURF ID='Sash',
      RGB=224,178,126/
&SURF ID='Fire',
      COLOR='RED',
      TEXTURE_MAP='psm_fire.jpg',
      HRRPUA=3000.0,
      TMP_FRONT=880.0,
      TAU_T=10.0/
&SURF ID='bed_Foam',
      RGB=146,202,166,
      TEXTURE_MAP='psm_blue.jpg',
      TEXTURE_WIDTH=0.6096,
      TEXTURE_HEIGHT=0.6096,
      HRRPUA=1000.0,
      IGNITION_TEMPERATURE=400.0,
      BURN_AWAY=.TRUE.,
      MATL_ID(1,1)='FOAM',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=1.0/

&OBST ID='기본 벽:Generic - 200mm:144344', XB=33.570899,33.770899,44.821102,53.116602,0.0,3.8, COLOR='GRAY', SURF_ID='Default Wall'/ 
&OBST ID='기본 벽:Exterior - Insulation on Masonry:139854', XB=65.571578,65.874578,-0.8491,7.891602,0.0,3.8, COLOR='GRAY', SURF_ID='Default Wall'/ 
&OBST ID='기본 벽:Exterior - Insulation on Masonry:139857', XB=15.849601,36.713899,53.116602,53.419602,0.0,3.8, RGB=234,234,234, SURF_ID='Insulation / Thermal Barriers - External Wall Insulation'/ 
&OBST ID='기본 벽:Interior - 138mm Partition (1-hr):143858', XB=17.355351,33.770899,44.821102,44.959602,0.0,3.535, RGB=244,244,244, SURF_ID='Plasterboard'/ 
&OBST ID='기본 벽:Interior - 138mm Partition (1-hr):144051', XB=10.6562,16.51575,7.5654,7.7039,0.0,3.535, RGB=244,244,244, SURF_ID='Plasterboard'/ 
&OBST ID='기본 벽:Interior - 138mm Partition (1-hr):144180', XB=17.35535,17.49385,44.959602,53.116602,0.0,3.535, RGB=244,244,244, SURF_ID='Plasterboard'/ 
&OBST ID='기본 벽:Interior - 138mm Partition (1-hr):144230', XB=21.31535,21.45385,44.959602,53.116602,0.0,3.535, RGB=244,244,244, SURF_ID='Plasterboard'/ 
&OBST ID='기본 벽:Interior - 138mm Partition (1-hr):144289', XB=27.33535,27.47385,44.959602,53.116602,0.0,3.535, RGB=244,244,244, SURF_ID='Plasterboard'/ 
&OBST ID='기본 벽:Exterior - Insulation on Masonry:144837', XB=-0.4953,7.7547,28.551,28.854,0.0,3.8, RGB=234,234,234, SURF_ID='Insulation / Thermal Barriers - External Wall Insulation'/ 
&OBST ID='기본 벽:Interior - 138mm Partition (1-hr):145109', XB=27.47385,33.570899,50.454852,50.593352,0.0,3.535, RGB=244,244,244, SURF_ID='Plasterboard'/ 
&OBST ID='기본 벽:Interior - 138mm Partition (1-hr):145174', XB=30.34535,30.48385,44.959602,50.454852,0.0,3.535, RGB=244,244,244, SURF_ID='Plasterboard'/ 
&OBST ID='기본 벽:Interior - 138mm Partition (1-hr):145211', XB=30.48385,33.570899,47.174102,47.312602,0.0,3.535, RGB=244,244,244, SURF_ID='Plasterboard'/ 
&OBST ID='기본 벽:Interior - 138mm Partition (1-hr):145263', XB=33.001649,33.140149,44.959602,47.174102,0.0,3.535, RGB=244,244,244, SURF_ID='Plasterboard'/ 
&OBST ID='기본 벽:Exterior - Insulation on Masonry:148769', XB=-0.7983,-0.4953,24.895549,28.854,-7.453309E-13,3.8, RGB=234,234,234, SURF_ID='Insulation / Thermal Barriers - External Wall Insulation'/ 
&OBST ID='기본 벽:Interior - 138mm Partition (1-hr):149189', XB=-0.4953,7.7547,24.89555,25.03405,0.0,3.535, RGB=244,244,244, SURF_ID='Plasterboard'/ 
&OBST ID='기본 벽:Interior - 138mm Partition (1-hr):149293', XB=-0.5203,7.6162,18.8263,18.9648,0.0,3.535, RGB=244,244,244, SURF_ID='Plasterboard'/ 
&OBST ID='기본 벽:Interior - 138mm Partition (1-hr):149395', XB=-0.5203,7.6162,14.8263,14.9648,0.0,3.535, RGB=244,244,244, SURF_ID='Plasterboard'/ 
&OBST ID='기본 벽:Interior - 138mm Partition (1-hr):149505', XB=2.03545,2.17395,25.03405,28.551,0.0,3.535, RGB=244,244,244, SURF_ID='Plasterboard'/ 
&OBST ID='기본 벽:Interior - 138mm Partition (1-hr):149551', XB=6.735129,6.873629,25.03405,27.03405,0.0,3.535, RGB=244,244,244, SURF_ID='Plasterboard'/ 
&OBST ID='기본 벽:Interior - 138mm Partition (1-hr):149589', XB=6.873629,7.6162,26.89555,27.03405,0.0,3.535, RGB=244,244,244, SURF_ID='Plasterboard'/ 
&OBST ID='기본 벽:Interior - 138mm Partition (1-hr):150342', XB=7.6162,7.7547,7.7039,24.89555,0.0,3.8, RGB=244,244,244, SURF_ID='Plasterboard'/ 
&OBST ID='기본 벽:Generic - 200mm:150861', XB=7.6162,7.8162,-0.5461,7.7039,0.0,3.8, COLOR='GRAY', SURF_ID='Default Wall'/ 
&OBST ID='기본 벽:Exterior - Insulation on Masonry:150980', XB=7.6162,21.91805,-0.8491,-0.5461,0.0,3.8, RGB=234,234,234, SURF_ID='Insulation / Thermal Barriers - External Wall Insulation'/ 
&OBST ID='기본 벽:Generic - 200mm:151331', XB=10.4562,10.6562,-0.5461,7.7039,0.0,3.8, COLOR='GRAY', SURF_ID='Default Wall'/ 
&OBST ID='기본 벽:Interior - 138mm Partition (1-hr):152037', XB=12.98695,13.12545,5.2504,7.5654,0.0,3.8, RGB=244,244,244, SURF_ID='Plasterboard'/ 
&OBST ID='기본 벽:Interior - 138mm Partition (1-hr):152111', XB=16.377251,16.515751,-0.5461,7.5654,0.0,3.8, RGB=244,244,244, SURF_ID='Plasterboard'/ 
&OBST ID='기본 벽:Interior - 138mm Partition (1-hr):152271', XB=21.77955,21.91805,-0.5461,7.7039,0.0,3.8, RGB=244,244,244, SURF_ID='Plasterboard'/ 
&OBST ID='기본 벽:Interior - 138mm Partition (1-hr):152347', XB=13.12545,21.77955,5.2504,5.3889,-5.961738E-13,3.8, RGB=244,244,244, SURF_ID='Plasterboard'/ 
&OBST ID='기본 벽:Interior - 138mm Partition (1-hr):152882', XB=18.077251,18.215751,5.3889,7.7039,0.0,3.8, RGB=244,244,244, SURF_ID='Plasterboard'/ 
&OBST ID='기본 벽:Interior - 138mm Partition (1-hr):153000', XB=20.07955,20.21805,5.3889,7.7039,0.0,3.8, RGB=244,244,244, SURF_ID='Plasterboard'/ 
&OBST ID='기본 벽:Interior - 138mm Partition (1-hr):153162', XB=18.877251,19.015751,-0.5461,5.2504,0.0,3.8, RGB=244,244,244, SURF_ID='Plasterboard'/ 
&OBST ID='기본 벽:Interior - 138mm Partition (1-hr):153242', XB=19.377251,19.515751,-0.5461,5.2504,0.0,3.8, RGB=244,244,244, SURF_ID='Plasterboard'/ 
&OBST ID='기본 벽:Interior - 138mm Partition (1-hr):153435', XB=18.215751,20.07955,7.5654,7.7039,0.0,3.535, RGB=244,244,244, SURF_ID='Plasterboard'/ 
&OBST ID='기본 벽:Interior - 138mm Partition (1-hr):153506', XB=21.91805,62.731577,7.5654,7.7039,0.0,3.535, RGB=244,244,244, SURF_ID='Plasterboard'/ 
&OBST ID='기본 벽:Interior - 138mm Partition (1-hr):153904', XB=32.8488,32.9873,-0.5711,7.5654,0.0,3.535, RGB=244,244,244, SURF_ID='Plasterboard'/ 
&OBST ID='기본 벽:Interior - 138mm Partition (1-hr):154023', XB=50.8488,50.9873,-0.56535,7.5654,0.0,3.535, RGB=244,244,244, SURF_ID='Plasterboard'/ 
&OBST ID='기본 벽:Interior - 138mm Partition (1-hr):154119', XB=38.8488,38.9873,-0.5711,7.5654,0.0,3.535, RGB=244,244,244, SURF_ID='Plasterboard'/ 
&OBST ID='기본 벽:Interior - 138mm Partition (1-hr):154229', XB=56.8488,56.9873,-0.5711,7.5654,0.0,3.535, RGB=244,244,244, SURF_ID='Plasterboard'/ 
&OBST ID='기본 벽:Generic - 200mm:154279', XB=62.731578,62.931578,-0.8491,7.7039,0.0,3.8, COLOR='GRAY', SURF_ID='Default Wall'/ 
&OBST ID='기본 벽:Exterior - Insulation on Masonry:154427', XB=62.931578,65.571578,-0.8491,-0.5461,0.0,3.8, COLOR='GRAY', SURF_ID='Default Wall'/ 
&OBST ID='기본 벽:Exterior - Insulation on Masonry:169770', XB=-0.4953,7.82395,44.815352,45.118352,0.0,3.8, RGB=234,234,234, SURF_ID='Insulation / Thermal Barriers - External Wall Insulation'/ 
&OBST ID='기본 벽:Exterior - Insulation on Masonry:182328', XB=36.410899,36.713899,44.974102,53.116602,0.0,3.8, COLOR='GRAY', SURF_ID='Default Wall'/ 
&OBST ID='기본 벽:Interior - 138mm Partition (1-hr):187479', XB=7.6162,7.7547,26.89555,28.551,0.0,3.535, RGB=244,244,244, SURF_ID='Plasterboard'/ 
&OBST ID='M_Fixed:0915 x 1220mm:145733', XB=22.1311,23.0461,53.116602,53.419602,0.915,2.135, RGB=224,178,126, PERMIT_HOLE=.FALSE., SURF_ID='Sash'/ 
&OBST ID='기본 벽:Generic - 200mm:154279', XB=65.697,66.0,44.991602,53.5,0.0,3.8, COLOR='GRAY', SURF_ID='Default Wall'/ 
&OBST ID='기본 벽:Exterior - Insulation on Masonry:154427', XB=63.16,65.8,53.197,53.5,0.0,3.8, COLOR='GRAY', SURF_ID='Default Wall'/ 
&OBST ID='기본 벽:Exterior - Insulation on Masonry:139854', XB=62.96,63.16,44.947,53.5,0.0,3.8, COLOR='GRAY', SURF_ID='Default Wall'/ 
&OBST ID='기본 벽:Interior - 138mm Partition (1-hr):152271', XB=17.77955,17.91805,26.4539,34.7039,0.0,3.8, COLOR='GRAY', SURF_ID='Default Wall', TEXTURE_ORIGIN=15.0,0.0,0.0/ 
&OBST ID='기본 벽:Interior - 138mm Partition (1-hr):152271', XB=58.731577,58.870077,26.4539,34.7039,0.0,3.8, COLOR='GRAY', SURF_ID='Default Wall'/ 
&OBST ID='기본 벽:Interior - 138mm Partition (1-hr):153506', XB=17.91805,58.731577,34.5654,34.7039,0.0,3.535, RGB=244,244,244, SURF_ID='Plasterboard'/ 
&OBST ID='기본 벽:Interior - 138mm Partition (1-hr):154023', XB=46.8488,46.9873,26.43465,34.5654,0.0,3.535, RGB=244,244,244, SURF_ID='Plasterboard'/ 
&OBST ID='기본 벽:Interior - 138mm Partition (1-hr):153904', XB=28.8488,28.9873,26.4289,34.5654,0.0,3.535, RGB=244,244,244, SURF_ID='Plasterboard'/ 
&OBST ID='기본 벽:Interior - 138mm Partition (1-hr):152271', XB=17.77955,17.91805,26.4539,34.7039,0.0,3.8, COLOR='GRAY', SURF_ID='Default Wall', TEXTURE_ORIGIN=15.0,0.0,0.0/ 
&OBST ID='기본 벽:Interior - 138mm Partition (1-hr):153506', XB=17.91805,58.731577,26.4539,26.5924,0.0,3.535, RGB=244,244,244, SURF_ID='Plasterboard'/ 
&OBST ID='기본 벽:Interior - 138mm Partition (1-hr):152271', XB=58.731578,58.870078,18.3174,26.5674,0.0,3.8, COLOR='GRAY', SURF_ID='Default Wall', TEXTURE_ORIGIN=15.0,0.0,0.0/ 
&OBST ID='기본 벽:Interior - 138mm Partition (1-hr):152271', XB=17.779551,17.918051,18.3174,26.5674,0.0,3.8, COLOR='GRAY', SURF_ID='Default Wall'/ 
&OBST ID='기본 벽:Interior - 138mm Partition (1-hr):153506', XB=17.918051,58.731578,18.3174,18.4559,0.0,3.535, RGB=244,244,244, SURF_ID='Plasterboard'/ 
&OBST ID='기본 벽:Interior - 138mm Partition (1-hr):154023', XB=28.8488,28.9873,18.4559,26.58665,0.0,3.535, RGB=244,244,244, SURF_ID='Plasterboard'/ 
&OBST ID='기본 벽:Interior - 138mm Partition (1-hr):153904', XB=46.8488,46.9873,18.4559,26.5924,0.0,3.535, RGB=244,244,244, SURF_ID='Plasterboard'/ 
&OBST ID='기본 벽:Interior - 138mm Partition (1-hr):152271', XB=58.731578,58.870078,18.3174,26.5674,0.0,3.8, COLOR='GRAY', SURF_ID='Default Wall', TEXTURE_ORIGIN=15.0,0.0,0.0/ 
&OBST ID='기본 벽:Interior - 138mm Partition (1-hr):153506', XB=36.41,62.731577,44.8154,44.9539,0.0,3.535, RGB=244,244,244, SURF_ID='Plasterboard'/ 
&OBST ID='기본 벽:Interior - 138mm Partition (1-hr):144289', XB=54.33535,54.47385,44.959602,53.116602,0.0,3.535, RGB=244,244,244, SURF_ID='Plasterboard'/ 
&OBST ID='기본 벽:Interior - 138mm Partition (1-hr):144289', XB=43.33535,43.47385,44.959602,53.116602,0.0,3.535, RGB=244,244,244, SURF_ID='Plasterboard'/ 
&OBST ID='기본 벽:Interior - 138mm Partition (1-hr):144230', XB=21.31535,21.45385,44.959602,53.116602,0.0,3.535, RGB=244,244,244, SURF_ID='Plasterboard'/ 
&OBST ID='FIRE', XB=22.75,25.75,12.25,16.25,0.1,0.5, BULK_DENSITY=0.01, SURF_IDS='Fire','INERT','INERT'/ 
&OBST ID='Obstruction', XB=-0.5,0.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=0.5,1.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=1.5,2.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=2.5,3.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=3.5,4.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=4.5,5.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=5.5,6.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=6.5,7.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=7.5,8.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=8.5,9.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=9.5,10.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=10.5,11.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=11.5,12.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=12.5,13.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=13.5,14.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=14.5,15.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=15.5,16.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=16.5,17.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=17.5,18.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=18.5,19.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=19.5,20.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=20.5,21.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=21.5,22.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=22.5,23.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=23.5,24.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=24.5,25.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=25.5,26.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=26.5,27.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=27.5,28.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=28.5,29.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=29.5,30.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=30.5,31.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=31.5,32.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=32.5,33.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=33.5,34.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=34.5,35.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=35.5,36.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=36.5,37.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=37.5,38.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=38.5,39.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=39.5,40.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=40.5,41.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=41.5,42.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=42.5,43.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=43.5,44.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=44.5,45.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=45.5,46.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=46.5,47.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=47.5,48.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=48.5,49.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=49.5,50.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=50.5,51.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=51.5,52.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=52.5,53.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=53.5,54.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=54.5,55.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=55.5,56.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=56.5,57.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=57.5,58.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=58.5,59.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=59.5,60.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=60.5,61.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=61.5,62.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=62.5,63.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=63.5,64.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=64.5,65.5,-0.5,0.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=-0.5,0.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=0.5,1.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=1.5,2.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=2.5,3.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=3.5,4.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=4.5,5.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=5.5,6.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=6.5,7.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=7.5,8.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=8.5,9.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=9.5,10.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=10.5,11.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=11.5,12.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=12.5,13.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=13.5,14.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=14.5,15.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=15.5,16.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=16.5,17.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=17.5,18.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=18.5,19.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=19.5,20.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=20.5,21.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=21.5,22.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=22.5,23.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=23.5,24.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=24.5,25.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=25.5,26.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=26.5,27.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=27.5,28.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=28.5,29.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=29.5,30.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=30.5,31.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=31.5,32.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=32.5,33.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=33.5,34.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=34.5,35.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=35.5,36.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=36.5,37.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=37.5,38.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=38.5,39.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=39.5,40.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=40.5,41.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=41.5,42.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=42.5,43.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=43.5,44.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=44.5,45.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=45.5,46.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=46.5,47.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=47.5,48.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=48.5,49.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=49.5,50.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=50.5,51.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=51.5,52.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=52.5,53.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=53.5,54.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=54.5,55.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=55.5,56.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=56.5,57.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=57.5,58.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=58.5,59.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=59.5,60.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=60.5,61.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=61.5,62.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=62.5,63.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=63.5,64.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=64.5,65.5,0.5,1.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=-0.5,0.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=0.5,1.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=1.5,2.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=2.5,3.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=3.5,4.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=4.5,5.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=5.5,6.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=6.5,7.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=7.5,8.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=8.5,9.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=9.5,10.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=10.5,11.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=11.5,12.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=12.5,13.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=13.5,14.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=14.5,15.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=15.5,16.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=16.5,17.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=17.5,18.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=18.5,19.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=19.5,20.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=20.5,21.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=21.5,22.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=22.5,23.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=23.5,24.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=24.5,25.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=25.5,26.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=26.5,27.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=27.5,28.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=28.5,29.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=29.5,30.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=30.5,31.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=31.5,32.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=32.5,33.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=33.5,34.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=34.5,35.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=35.5,36.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=36.5,37.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=37.5,38.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=38.5,39.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=39.5,40.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=40.5,41.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=41.5,42.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=42.5,43.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=43.5,44.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=44.5,45.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=45.5,46.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=46.5,47.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=47.5,48.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=48.5,49.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=49.5,50.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=50.5,51.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=51.5,52.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=52.5,53.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=53.5,54.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=54.5,55.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=55.5,56.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=56.5,57.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=57.5,58.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=58.5,59.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=59.5,60.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=60.5,61.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=61.5,62.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=62.5,63.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=63.5,64.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=64.5,65.5,1.5,2.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=-0.5,0.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=0.5,1.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=1.5,2.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=2.5,3.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=3.5,4.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=4.5,5.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=5.5,6.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=6.5,7.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=7.5,8.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=8.5,9.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=9.5,10.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=10.5,11.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=11.5,12.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=12.5,13.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=13.5,14.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=14.5,15.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=15.5,16.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=16.5,17.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=17.5,18.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=18.5,19.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=19.5,20.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=20.5,21.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=21.5,22.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=22.5,23.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=23.5,24.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=24.5,25.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=25.5,26.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=26.5,27.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=27.5,28.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=28.5,29.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=29.5,30.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=30.5,31.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=31.5,32.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=32.5,33.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=33.5,34.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=34.5,35.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=35.5,36.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=36.5,37.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=37.5,38.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=38.5,39.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=39.5,40.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=40.5,41.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=41.5,42.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=42.5,43.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=43.5,44.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=44.5,45.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=45.5,46.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=46.5,47.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=47.5,48.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=48.5,49.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=49.5,50.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=50.5,51.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=51.5,52.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=52.5,53.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=53.5,54.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=54.5,55.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=55.5,56.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=56.5,57.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=57.5,58.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=58.5,59.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=59.5,60.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=60.5,61.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=61.5,62.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=62.5,63.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=63.5,64.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=64.5,65.5,2.5,3.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=-0.5,0.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=0.5,1.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=1.5,2.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=2.5,3.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=3.5,4.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=4.5,5.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=5.5,6.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=6.5,7.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=7.5,8.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=8.5,9.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=9.5,10.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=10.5,11.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=11.5,12.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=12.5,13.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=13.5,14.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=14.5,15.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=15.5,16.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=16.5,17.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=17.5,18.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=18.5,19.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=19.5,20.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=20.5,21.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=21.5,22.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=22.5,23.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=23.5,24.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=24.5,25.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=25.5,26.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=26.5,27.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=27.5,28.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=28.5,29.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=29.5,30.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=30.5,31.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=31.5,32.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=32.5,33.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=33.5,34.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=34.5,35.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=35.5,36.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=36.5,37.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=37.5,38.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=38.5,39.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=39.5,40.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=40.5,41.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=41.5,42.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=42.5,43.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=43.5,44.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=44.5,45.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=45.5,46.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=46.5,47.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=47.5,48.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=48.5,49.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=49.5,50.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=50.5,51.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=51.5,52.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=52.5,53.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=53.5,54.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=54.5,55.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=55.5,56.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=56.5,57.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=57.5,58.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=58.5,59.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=59.5,60.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=60.5,61.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=61.5,62.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=62.5,63.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=63.5,64.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=64.5,65.5,3.5,4.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=-0.5,0.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=0.5,1.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=1.5,2.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=2.5,3.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=3.5,4.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=4.5,5.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=5.5,6.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=6.5,7.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=7.5,8.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=8.5,9.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=9.5,10.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=10.5,11.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=11.5,12.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=12.5,13.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=13.5,14.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=14.5,15.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=15.5,16.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=16.5,17.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=17.5,18.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=18.5,19.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=19.5,20.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=20.5,21.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=21.5,22.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=22.5,23.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=23.5,24.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=24.5,25.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=25.5,26.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=26.5,27.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=27.5,28.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=28.5,29.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=29.5,30.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=30.5,31.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=31.5,32.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=32.5,33.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=33.5,34.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=34.5,35.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=35.5,36.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=36.5,37.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=37.5,38.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=38.5,39.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=39.5,40.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=40.5,41.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=41.5,42.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=42.5,43.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=43.5,44.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=44.5,45.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=45.5,46.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=46.5,47.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=47.5,48.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=48.5,49.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=49.5,50.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=50.5,51.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=51.5,52.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=52.5,53.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=53.5,54.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=54.5,55.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=55.5,56.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=56.5,57.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=57.5,58.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=58.5,59.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=59.5,60.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=60.5,61.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=61.5,62.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=62.5,63.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=63.5,64.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=64.5,65.5,4.5,5.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=-0.5,0.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=0.5,1.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=1.5,2.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=2.5,3.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=3.5,4.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=4.5,5.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=5.5,6.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=6.5,7.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=7.5,8.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=8.5,9.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=9.5,10.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=10.5,11.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=11.5,12.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=12.5,13.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=13.5,14.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=14.5,15.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=15.5,16.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=16.5,17.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=17.5,18.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=18.5,19.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=19.5,20.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=20.5,21.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=21.5,22.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=22.5,23.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=23.5,24.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=24.5,25.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=25.5,26.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=26.5,27.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=27.5,28.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=28.5,29.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=29.5,30.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=30.5,31.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=31.5,32.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=32.5,33.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=33.5,34.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=34.5,35.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=35.5,36.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=36.5,37.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=37.5,38.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=38.5,39.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=39.5,40.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=40.5,41.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=41.5,42.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=42.5,43.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=43.5,44.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=44.5,45.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=45.5,46.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=46.5,47.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=47.5,48.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=48.5,49.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=49.5,50.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=50.5,51.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=51.5,52.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=52.5,53.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=53.5,54.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=54.5,55.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=55.5,56.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=56.5,57.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=57.5,58.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=58.5,59.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=59.5,60.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=60.5,61.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=61.5,62.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=62.5,63.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=63.5,64.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=64.5,65.5,5.5,6.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=-0.5,0.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=0.5,1.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=1.5,2.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=2.5,3.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=3.5,4.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=4.5,5.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=5.5,6.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=6.5,7.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=7.5,8.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=8.5,9.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=9.5,10.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=10.5,11.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=11.5,12.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=12.5,13.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=13.5,14.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=14.5,15.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=15.5,16.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=16.5,17.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=17.5,18.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=18.5,19.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=19.5,20.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=20.5,21.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=21.5,22.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=22.5,23.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=23.5,24.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=24.5,25.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=25.5,26.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=26.5,27.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=27.5,28.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=28.5,29.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=29.5,30.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=30.5,31.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=31.5,32.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=32.5,33.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=33.5,34.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=34.5,35.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=35.5,36.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=36.5,37.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=37.5,38.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=38.5,39.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=39.5,40.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=40.5,41.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=41.5,42.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=42.5,43.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=43.5,44.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=44.5,45.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=45.5,46.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=46.5,47.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=47.5,48.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=48.5,49.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=49.5,50.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=50.5,51.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=51.5,52.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=52.5,53.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=53.5,54.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=54.5,55.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=55.5,56.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=56.5,57.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=57.5,58.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=58.5,59.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=59.5,60.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=60.5,61.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=61.5,62.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=62.5,63.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=63.5,64.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=64.5,65.5,6.5,7.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=-0.5,0.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=0.5,1.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=1.5,2.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=2.5,3.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=3.5,4.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=4.5,5.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=5.5,6.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=6.5,7.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=7.5,8.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=8.5,9.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=9.5,10.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=10.5,11.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=11.5,12.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=12.5,13.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=13.5,14.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=14.5,15.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=15.5,16.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=16.5,17.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=17.5,18.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=18.5,19.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=19.5,20.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=20.5,21.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=21.5,22.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=22.5,23.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=23.5,24.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=24.5,25.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=25.5,26.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=26.5,27.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=27.5,28.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=28.5,29.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=29.5,30.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=30.5,31.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=31.5,32.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=32.5,33.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=33.5,34.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=34.5,35.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=35.5,36.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=36.5,37.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=37.5,38.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=38.5,39.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=39.5,40.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=40.5,41.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=41.5,42.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=42.5,43.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=43.5,44.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=44.5,45.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=45.5,46.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=46.5,47.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=47.5,48.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=48.5,49.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=49.5,50.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=50.5,51.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=51.5,52.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=52.5,53.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=53.5,54.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=54.5,55.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=55.5,56.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=56.5,57.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=57.5,58.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=58.5,59.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=59.5,60.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=60.5,61.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=61.5,62.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=62.5,63.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=63.5,64.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=64.5,65.5,7.5,8.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=-0.5,0.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=0.5,1.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=1.5,2.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=2.5,3.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=3.5,4.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=4.5,5.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=5.5,6.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=6.5,7.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=7.5,8.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=8.5,9.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=9.5,10.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=10.5,11.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=11.5,12.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=12.5,13.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=13.5,14.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=14.5,15.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=15.5,16.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=16.5,17.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=17.5,18.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=18.5,19.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=19.5,20.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=20.5,21.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=21.5,22.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=22.5,23.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=23.5,24.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=24.5,25.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=25.5,26.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=26.5,27.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=27.5,28.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=28.5,29.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=29.5,30.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=30.5,31.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=31.5,32.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=32.5,33.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=33.5,34.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=34.5,35.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=35.5,36.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=36.5,37.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=37.5,38.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=38.5,39.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=39.5,40.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=40.5,41.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=41.5,42.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=42.5,43.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=43.5,44.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=44.5,45.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=45.5,46.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=46.5,47.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=47.5,48.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=48.5,49.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=49.5,50.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=50.5,51.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=51.5,52.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=52.5,53.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=53.5,54.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=54.5,55.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=55.5,56.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=56.5,57.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=57.5,58.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=58.5,59.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=59.5,60.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=60.5,61.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=61.5,62.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=62.5,63.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=63.5,64.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=64.5,65.5,8.5,9.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=-0.5,0.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=0.5,1.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=1.5,2.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=2.5,3.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=3.5,4.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=4.5,5.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=5.5,6.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=6.5,7.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=7.5,8.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=8.5,9.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=9.5,10.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=10.5,11.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=11.5,12.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=12.5,13.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=13.5,14.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=14.5,15.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=15.5,16.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=16.5,17.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=17.5,18.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=18.5,19.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=19.5,20.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=20.5,21.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=21.5,22.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=22.5,23.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=23.5,24.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=24.5,25.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=25.5,26.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=26.5,27.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=27.5,28.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=28.5,29.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=29.5,30.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=30.5,31.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=31.5,32.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=32.5,33.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=33.5,34.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=34.5,35.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=35.5,36.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=36.5,37.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=37.5,38.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=38.5,39.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=39.5,40.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=40.5,41.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=41.5,42.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=42.5,43.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=43.5,44.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=44.5,45.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=45.5,46.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=46.5,47.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=47.5,48.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=48.5,49.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=49.5,50.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=50.5,51.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=51.5,52.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=52.5,53.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=53.5,54.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=54.5,55.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=55.5,56.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=56.5,57.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=57.5,58.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=58.5,59.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=59.5,60.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=60.5,61.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=61.5,62.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=62.5,63.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=63.5,64.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=64.5,65.5,9.5,10.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=-0.5,0.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=0.5,1.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=1.5,2.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=2.5,3.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=3.5,4.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=4.5,5.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=5.5,6.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=6.5,7.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=7.5,8.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=8.5,9.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=9.5,10.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=10.5,11.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=11.5,12.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=12.5,13.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=13.5,14.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=14.5,15.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=15.5,16.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=16.5,17.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=17.5,18.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=18.5,19.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=19.5,20.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=20.5,21.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=21.5,22.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=22.5,23.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=23.5,24.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=24.5,25.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=25.5,26.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=26.5,27.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=27.5,28.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=28.5,29.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=29.5,30.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=30.5,31.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=31.5,32.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=32.5,33.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=33.5,34.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=34.5,35.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=35.5,36.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=36.5,37.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=37.5,38.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=38.5,39.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=39.5,40.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=40.5,41.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=41.5,42.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=42.5,43.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=43.5,44.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=44.5,45.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=45.5,46.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=46.5,47.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=47.5,48.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=48.5,49.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=49.5,50.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=50.5,51.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=51.5,52.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=52.5,53.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=53.5,54.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=54.5,55.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=55.5,56.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=56.5,57.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=57.5,58.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=58.5,59.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=59.5,60.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=60.5,61.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=61.5,62.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=62.5,63.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=63.5,64.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=64.5,65.5,10.5,11.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=-0.5,0.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=0.5,1.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=1.5,2.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=2.5,3.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=3.5,4.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=4.5,5.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=5.5,6.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=6.5,7.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=7.5,8.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=8.5,9.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=9.5,10.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=10.5,11.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=11.5,12.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=12.5,13.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=13.5,14.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=14.5,15.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=15.5,16.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=16.5,17.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=17.5,18.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=18.5,19.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=19.5,20.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=20.5,21.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=21.5,22.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=22.5,23.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=23.5,24.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=24.5,25.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=25.5,26.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=26.5,27.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=27.5,28.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=28.5,29.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=29.5,30.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=30.5,31.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=31.5,32.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=32.5,33.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=33.5,34.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=34.5,35.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=35.5,36.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=36.5,37.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=37.5,38.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=38.5,39.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=39.5,40.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=40.5,41.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=41.5,42.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=42.5,43.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=43.5,44.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=44.5,45.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=45.5,46.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=46.5,47.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=47.5,48.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=48.5,49.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=49.5,50.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=50.5,51.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=51.5,52.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=52.5,53.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=53.5,54.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=54.5,55.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=55.5,56.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=56.5,57.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=57.5,58.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=58.5,59.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=59.5,60.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=60.5,61.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=61.5,62.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=62.5,63.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=63.5,64.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=64.5,65.5,11.5,12.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=-0.5,0.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=0.5,1.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=1.5,2.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=2.5,3.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=3.5,4.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=4.5,5.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=5.5,6.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=6.5,7.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=7.5,8.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=8.5,9.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=9.5,10.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=10.5,11.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=11.5,12.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=12.5,13.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=13.5,14.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=14.5,15.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=15.5,16.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=16.5,17.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=17.5,18.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=18.5,19.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=19.5,20.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=20.5,21.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=21.5,22.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=22.5,23.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=23.5,24.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=24.5,25.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=25.5,26.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=26.5,27.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=27.5,28.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=28.5,29.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=29.5,30.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=30.5,31.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=31.5,32.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=32.5,33.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=33.5,34.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=34.5,35.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=35.5,36.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=36.5,37.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=37.5,38.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=38.5,39.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=39.5,40.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=40.5,41.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=41.5,42.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=42.5,43.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=43.5,44.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=44.5,45.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=45.5,46.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=46.5,47.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=47.5,48.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=48.5,49.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=49.5,50.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=50.5,51.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=51.5,52.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=52.5,53.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=53.5,54.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=54.5,55.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=55.5,56.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=56.5,57.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=57.5,58.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=58.5,59.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=59.5,60.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=60.5,61.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=61.5,62.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=62.5,63.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=63.5,64.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=64.5,65.5,12.5,13.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=-0.5,0.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=0.5,1.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=1.5,2.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=2.5,3.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=3.5,4.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=4.5,5.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=5.5,6.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=6.5,7.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=7.5,8.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=8.5,9.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=9.5,10.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=10.5,11.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=11.5,12.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=12.5,13.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=13.5,14.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=14.5,15.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=15.5,16.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=16.5,17.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=17.5,18.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=18.5,19.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=19.5,20.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=20.5,21.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=21.5,22.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=22.5,23.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=23.5,24.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=24.5,25.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=25.5,26.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=26.5,27.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=27.5,28.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=28.5,29.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=29.5,30.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=30.5,31.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=31.5,32.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=32.5,33.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=33.5,34.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=34.5,35.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=35.5,36.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=36.5,37.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=37.5,38.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=38.5,39.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=39.5,40.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=40.5,41.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=41.5,42.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=42.5,43.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=43.5,44.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=44.5,45.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=45.5,46.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=46.5,47.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=47.5,48.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=48.5,49.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=49.5,50.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=50.5,51.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=51.5,52.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=52.5,53.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=53.5,54.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=54.5,55.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=55.5,56.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=56.5,57.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=57.5,58.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=58.5,59.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=59.5,60.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=60.5,61.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=61.5,62.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=62.5,63.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=63.5,64.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=64.5,65.5,13.5,14.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=-0.5,0.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=0.5,1.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=1.5,2.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=2.5,3.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=3.5,4.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=4.5,5.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=5.5,6.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=6.5,7.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=7.5,8.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=8.5,9.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=9.5,10.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=10.5,11.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=11.5,12.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=12.5,13.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=13.5,14.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=14.5,15.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=15.5,16.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=16.5,17.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=17.5,18.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=18.5,19.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=19.5,20.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=20.5,21.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=21.5,22.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=22.5,23.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=23.5,24.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=24.5,25.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=25.5,26.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=26.5,27.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=27.5,28.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=28.5,29.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=29.5,30.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=30.5,31.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=31.5,32.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=32.5,33.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=33.5,34.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=34.5,35.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=35.5,36.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=36.5,37.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=37.5,38.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=38.5,39.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=39.5,40.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=40.5,41.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=41.5,42.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=42.5,43.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=43.5,44.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=44.5,45.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=45.5,46.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=46.5,47.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=47.5,48.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=48.5,49.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=49.5,50.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=50.5,51.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=51.5,52.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=52.5,53.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=53.5,54.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=54.5,55.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=55.5,56.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=56.5,57.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=57.5,58.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=58.5,59.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=59.5,60.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=60.5,61.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=61.5,62.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=62.5,63.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=63.5,64.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=64.5,65.5,14.5,15.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=-0.5,0.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=0.5,1.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=1.5,2.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=2.5,3.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=3.5,4.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=4.5,5.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=5.5,6.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=6.5,7.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=7.5,8.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=8.5,9.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=9.5,10.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=10.5,11.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=11.5,12.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=12.5,13.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=13.5,14.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=14.5,15.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=15.5,16.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=16.5,17.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=17.5,18.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=18.5,19.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=19.5,20.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=20.5,21.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=21.5,22.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=22.5,23.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=23.5,24.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=24.5,25.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=25.5,26.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=26.5,27.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=27.5,28.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=28.5,29.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=29.5,30.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=30.5,31.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=31.5,32.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=32.5,33.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=33.5,34.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=34.5,35.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=35.5,36.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=36.5,37.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=37.5,38.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=38.5,39.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=39.5,40.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=40.5,41.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=41.5,42.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=42.5,43.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=43.5,44.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=44.5,45.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=45.5,46.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=46.5,47.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=47.5,48.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=48.5,49.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=49.5,50.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=50.5,51.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=51.5,52.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=52.5,53.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=53.5,54.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=54.5,55.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=55.5,56.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=56.5,57.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=57.5,58.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=58.5,59.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=59.5,60.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=60.5,61.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=61.5,62.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=62.5,63.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=63.5,64.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=64.5,65.5,15.5,16.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=-0.5,0.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=0.5,1.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=1.5,2.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=2.5,3.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=3.5,4.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=4.5,5.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=5.5,6.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=6.5,7.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=7.5,8.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=8.5,9.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=9.5,10.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=10.5,11.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=11.5,12.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=12.5,13.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=13.5,14.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=14.5,15.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=15.5,16.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=16.5,17.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=17.5,18.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=18.5,19.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=19.5,20.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=20.5,21.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=21.5,22.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=22.5,23.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=23.5,24.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=24.5,25.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=25.5,26.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=26.5,27.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=27.5,28.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=28.5,29.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=29.5,30.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=30.5,31.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=31.5,32.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=32.5,33.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=33.5,34.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=34.5,35.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=35.5,36.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=36.5,37.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=37.5,38.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=38.5,39.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=39.5,40.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=40.5,41.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=41.5,42.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=42.5,43.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=43.5,44.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=44.5,45.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=45.5,46.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=46.5,47.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=47.5,48.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=48.5,49.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=49.5,50.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=50.5,51.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=51.5,52.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=52.5,53.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=53.5,54.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=54.5,55.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=55.5,56.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=56.5,57.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=57.5,58.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=58.5,59.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=59.5,60.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=60.5,61.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=61.5,62.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=62.5,63.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=63.5,64.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=64.5,65.5,16.5,17.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=-0.5,0.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=0.5,1.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=1.5,2.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=2.5,3.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=3.5,4.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=4.5,5.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=5.5,6.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=6.5,7.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=7.5,8.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=8.5,9.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=9.5,10.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=10.5,11.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=11.5,12.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=12.5,13.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=13.5,14.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=14.5,15.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=15.5,16.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=16.5,17.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=17.5,18.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=18.5,19.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=19.5,20.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=20.5,21.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=21.5,22.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=22.5,23.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=23.5,24.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=24.5,25.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=25.5,26.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=26.5,27.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=27.5,28.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=28.5,29.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=29.5,30.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=30.5,31.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=31.5,32.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=32.5,33.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=33.5,34.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=34.5,35.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=35.5,36.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=36.5,37.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=37.5,38.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=38.5,39.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=39.5,40.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=40.5,41.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=41.5,42.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=42.5,43.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=43.5,44.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=44.5,45.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=45.5,46.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=46.5,47.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=47.5,48.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=48.5,49.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=49.5,50.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=50.5,51.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=51.5,52.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=52.5,53.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=53.5,54.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=54.5,55.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=55.5,56.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=56.5,57.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=57.5,58.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=58.5,59.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=59.5,60.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=60.5,61.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=61.5,62.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=62.5,63.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=63.5,64.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=64.5,65.5,17.5,18.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=-0.5,0.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=0.5,1.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=1.5,2.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=2.5,3.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=3.5,4.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=4.5,5.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=5.5,6.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=6.5,7.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=7.5,8.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=8.5,9.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=9.5,10.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=10.5,11.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=11.5,12.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=12.5,13.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=13.5,14.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=14.5,15.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=15.5,16.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=16.5,17.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=17.5,18.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=18.5,19.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=19.5,20.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=20.5,21.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=21.5,22.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=22.5,23.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=23.5,24.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=24.5,25.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=25.5,26.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=26.5,27.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=27.5,28.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=28.5,29.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=29.5,30.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=30.5,31.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=31.5,32.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=32.5,33.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=33.5,34.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=34.5,35.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=35.5,36.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=36.5,37.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=37.5,38.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=38.5,39.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=39.5,40.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=40.5,41.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=41.5,42.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=42.5,43.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=43.5,44.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=44.5,45.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=45.5,46.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=46.5,47.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=47.5,48.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=48.5,49.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=49.5,50.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=50.5,51.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=51.5,52.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=52.5,53.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=53.5,54.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=54.5,55.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=55.5,56.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=56.5,57.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=57.5,58.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=58.5,59.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=59.5,60.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=60.5,61.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=61.5,62.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=62.5,63.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=63.5,64.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=64.5,65.5,18.5,19.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=-0.5,0.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=0.5,1.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=1.5,2.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=2.5,3.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=3.5,4.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=4.5,5.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=5.5,6.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=6.5,7.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=7.5,8.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=8.5,9.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=9.5,10.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=10.5,11.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=11.5,12.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=12.5,13.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=13.5,14.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=14.5,15.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=15.5,16.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=16.5,17.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=17.5,18.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=18.5,19.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=19.5,20.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=20.5,21.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=21.5,22.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=22.5,23.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=23.5,24.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=24.5,25.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=25.5,26.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=26.5,27.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=27.5,28.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=28.5,29.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=29.5,30.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=30.5,31.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=31.5,32.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=32.5,33.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=33.5,34.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=34.5,35.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=35.5,36.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=36.5,37.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=37.5,38.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=38.5,39.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=39.5,40.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=40.5,41.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=41.5,42.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=42.5,43.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=43.5,44.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=44.5,45.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=45.5,46.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=46.5,47.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=47.5,48.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=48.5,49.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=49.5,50.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=50.5,51.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=51.5,52.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=52.5,53.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=53.5,54.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=54.5,55.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=55.5,56.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=56.5,57.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=57.5,58.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=58.5,59.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=59.5,60.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=60.5,61.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=61.5,62.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=62.5,63.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=63.5,64.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=64.5,65.5,19.5,20.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=-0.5,0.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=0.5,1.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=1.5,2.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=2.5,3.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=3.5,4.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=4.5,5.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=5.5,6.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=6.5,7.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=7.5,8.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=8.5,9.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=9.5,10.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=10.5,11.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=11.5,12.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=12.5,13.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=13.5,14.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=14.5,15.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=15.5,16.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=16.5,17.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=17.5,18.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=18.5,19.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=19.5,20.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=20.5,21.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=21.5,22.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=22.5,23.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=23.5,24.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=24.5,25.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=25.5,26.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=26.5,27.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=27.5,28.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=28.5,29.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=29.5,30.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=30.5,31.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=31.5,32.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=32.5,33.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=33.5,34.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=34.5,35.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=35.5,36.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=36.5,37.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=37.5,38.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=38.5,39.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=39.5,40.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=40.5,41.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=41.5,42.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=42.5,43.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=43.5,44.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=44.5,45.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=45.5,46.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=46.5,47.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=47.5,48.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=48.5,49.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=49.5,50.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=50.5,51.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=51.5,52.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=52.5,53.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=53.5,54.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=54.5,55.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=55.5,56.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=56.5,57.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=57.5,58.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=58.5,59.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=59.5,60.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=60.5,61.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=61.5,62.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=62.5,63.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=63.5,64.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=64.5,65.5,20.5,21.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=-0.5,0.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=0.5,1.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=1.5,2.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=2.5,3.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=3.5,4.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=4.5,5.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=5.5,6.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=6.5,7.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=7.5,8.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=8.5,9.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=9.5,10.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=10.5,11.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=11.5,12.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=12.5,13.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=13.5,14.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=14.5,15.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=15.5,16.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=16.5,17.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=17.5,18.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=18.5,19.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=19.5,20.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=20.5,21.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=21.5,22.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=22.5,23.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=23.5,24.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=24.5,25.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=25.5,26.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=26.5,27.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=27.5,28.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=28.5,29.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=29.5,30.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=30.5,31.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=31.5,32.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=32.5,33.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=33.5,34.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=34.5,35.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=35.5,36.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=36.5,37.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=37.5,38.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=38.5,39.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=39.5,40.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=40.5,41.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=41.5,42.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=42.5,43.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=43.5,44.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=44.5,45.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=45.5,46.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=46.5,47.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=47.5,48.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=48.5,49.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=49.5,50.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=50.5,51.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=51.5,52.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=52.5,53.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=53.5,54.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=54.5,55.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=55.5,56.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=56.5,57.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=57.5,58.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=58.5,59.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=59.5,60.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=60.5,61.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=61.5,62.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=62.5,63.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=63.5,64.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=64.5,65.5,21.5,22.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=-0.5,0.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=0.5,1.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=1.5,2.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=2.5,3.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=3.5,4.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=4.5,5.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=5.5,6.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=6.5,7.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=7.5,8.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=8.5,9.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=9.5,10.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=10.5,11.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=11.5,12.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=12.5,13.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=13.5,14.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=14.5,15.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=15.5,16.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=16.5,17.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=17.5,18.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=18.5,19.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=19.5,20.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=20.5,21.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=21.5,22.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=22.5,23.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=23.5,24.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=24.5,25.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=25.5,26.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=26.5,27.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=27.5,28.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=28.5,29.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=29.5,30.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=30.5,31.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=31.5,32.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=32.5,33.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=33.5,34.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=34.5,35.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=35.5,36.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=36.5,37.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=37.5,38.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=38.5,39.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=39.5,40.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=40.5,41.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=41.5,42.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=42.5,43.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=43.5,44.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=44.5,45.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=45.5,46.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=46.5,47.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=47.5,48.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=48.5,49.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=49.5,50.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=50.5,51.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=51.5,52.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=52.5,53.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=53.5,54.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=54.5,55.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=55.5,56.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=56.5,57.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=57.5,58.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=58.5,59.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=59.5,60.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=60.5,61.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=61.5,62.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=62.5,63.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=63.5,64.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=64.5,65.5,22.5,23.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=-0.5,0.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=0.5,1.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=1.5,2.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=2.5,3.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=3.5,4.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=4.5,5.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=5.5,6.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=6.5,7.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=7.5,8.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=8.5,9.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=9.5,10.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=10.5,11.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=11.5,12.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=12.5,13.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=13.5,14.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=14.5,15.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=15.5,16.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=16.5,17.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=17.5,18.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=18.5,19.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=19.5,20.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=20.5,21.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=21.5,22.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=22.5,23.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=23.5,24.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=24.5,25.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=25.5,26.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=26.5,27.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=27.5,28.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=28.5,29.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=29.5,30.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=30.5,31.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=31.5,32.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=32.5,33.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=33.5,34.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=34.5,35.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=35.5,36.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=36.5,37.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=37.5,38.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=38.5,39.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=39.5,40.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=40.5,41.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=41.5,42.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=42.5,43.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=43.5,44.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=44.5,45.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=45.5,46.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=46.5,47.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=47.5,48.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=48.5,49.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=49.5,50.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=50.5,51.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=51.5,52.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=52.5,53.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=53.5,54.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=54.5,55.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=55.5,56.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=56.5,57.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=57.5,58.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=58.5,59.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=59.5,60.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=60.5,61.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=61.5,62.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=62.5,63.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=63.5,64.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=64.5,65.5,23.5,24.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=-0.5,0.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=0.5,1.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=1.5,2.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=2.5,3.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=3.5,4.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=4.5,5.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=5.5,6.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=6.5,7.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=7.5,8.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=8.5,9.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=9.5,10.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=10.5,11.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=11.5,12.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=12.5,13.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=13.5,14.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=14.5,15.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=15.5,16.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=16.5,17.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=17.5,18.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=18.5,19.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=19.5,20.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=20.5,21.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=21.5,22.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=22.5,23.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=23.5,24.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=24.5,25.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=25.5,26.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=26.5,27.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=27.5,28.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=28.5,29.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=29.5,30.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=30.5,31.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=31.5,32.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=32.5,33.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=33.5,34.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=34.5,35.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=35.5,36.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=36.5,37.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=37.5,38.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=38.5,39.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=39.5,40.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=40.5,41.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=41.5,42.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=42.5,43.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=43.5,44.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=44.5,45.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=45.5,46.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=46.5,47.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=47.5,48.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=48.5,49.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=49.5,50.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=50.5,51.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=51.5,52.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=52.5,53.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=53.5,54.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=54.5,55.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=55.5,56.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=56.5,57.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=57.5,58.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=58.5,59.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=59.5,60.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=60.5,61.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=61.5,62.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=62.5,63.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=63.5,64.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=64.5,65.5,24.5,25.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=-0.5,0.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=0.5,1.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=1.5,2.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=2.5,3.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=3.5,4.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=4.5,5.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=5.5,6.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=6.5,7.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=7.5,8.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=8.5,9.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=9.5,10.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=10.5,11.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=11.5,12.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=12.5,13.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=13.5,14.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=14.5,15.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=15.5,16.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=16.5,17.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=17.5,18.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=18.5,19.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=19.5,20.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=20.5,21.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=21.5,22.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=22.5,23.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=23.5,24.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=24.5,25.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=25.5,26.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=26.5,27.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=27.5,28.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=28.5,29.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=29.5,30.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=30.5,31.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=31.5,32.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=32.5,33.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=33.5,34.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=34.5,35.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=35.5,36.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=36.5,37.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=37.5,38.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=38.5,39.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=39.5,40.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=40.5,41.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=41.5,42.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=42.5,43.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=43.5,44.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=44.5,45.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=45.5,46.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=46.5,47.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=47.5,48.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=48.5,49.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=49.5,50.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=50.5,51.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=51.5,52.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=52.5,53.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=53.5,54.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=54.5,55.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=55.5,56.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=56.5,57.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=57.5,58.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=58.5,59.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=59.5,60.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=60.5,61.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=61.5,62.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=62.5,63.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=63.5,64.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=64.5,65.5,25.5,26.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=-0.5,0.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=0.5,1.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=1.5,2.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=2.5,3.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=3.5,4.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=4.5,5.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=5.5,6.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=6.5,7.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=7.5,8.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=8.5,9.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=9.5,10.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=10.5,11.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=11.5,12.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=12.5,13.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=13.5,14.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=14.5,15.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=15.5,16.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=16.5,17.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=17.5,18.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=18.5,19.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=19.5,20.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=20.5,21.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=21.5,22.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=22.5,23.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=23.5,24.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=24.5,25.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=25.5,26.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=26.5,27.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=27.5,28.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=28.5,29.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=29.5,30.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=30.5,31.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=31.5,32.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=32.5,33.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=33.5,34.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=34.5,35.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=35.5,36.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=36.5,37.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=37.5,38.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=38.5,39.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=39.5,40.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=40.5,41.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=41.5,42.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=42.5,43.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=43.5,44.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=44.5,45.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=45.5,46.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=46.5,47.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=47.5,48.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=48.5,49.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=49.5,50.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=50.5,51.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=51.5,52.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=52.5,53.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=53.5,54.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=54.5,55.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=55.5,56.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=56.5,57.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=57.5,58.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=58.5,59.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=59.5,60.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=60.5,61.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=61.5,62.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=62.5,63.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=63.5,64.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=64.5,65.5,26.5,27.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=-0.5,0.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=0.5,1.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=1.5,2.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=2.5,3.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=3.5,4.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=4.5,5.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=5.5,6.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=6.5,7.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=7.5,8.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=8.5,9.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=9.5,10.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=10.5,11.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=11.5,12.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=12.5,13.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=13.5,14.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=14.5,15.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=15.5,16.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=16.5,17.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=17.5,18.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=18.5,19.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=19.5,20.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=20.5,21.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=21.5,22.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=22.5,23.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=23.5,24.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=24.5,25.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=25.5,26.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=26.5,27.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=27.5,28.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=28.5,29.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=29.5,30.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=30.5,31.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=31.5,32.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=32.5,33.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=33.5,34.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=34.5,35.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=35.5,36.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=36.5,37.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=37.5,38.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=38.5,39.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=39.5,40.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=40.5,41.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=41.5,42.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=42.5,43.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=43.5,44.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=44.5,45.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=45.5,46.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=46.5,47.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=47.5,48.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=48.5,49.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=49.5,50.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=50.5,51.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=51.5,52.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=52.5,53.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=53.5,54.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=54.5,55.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=55.5,56.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=56.5,57.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=57.5,58.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=58.5,59.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=59.5,60.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=60.5,61.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=61.5,62.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=62.5,63.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=63.5,64.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=64.5,65.5,27.5,28.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=-0.5,0.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=0.5,1.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=1.5,2.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=2.5,3.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=3.5,4.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=4.5,5.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=5.5,6.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=6.5,7.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=7.5,8.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=8.5,9.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=9.5,10.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=10.5,11.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=11.5,12.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=12.5,13.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=13.5,14.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=14.5,15.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=15.5,16.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=16.5,17.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=17.5,18.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=18.5,19.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=19.5,20.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=20.5,21.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=21.5,22.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=22.5,23.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=23.5,24.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=24.5,25.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=25.5,26.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=26.5,27.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=27.5,28.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=28.5,29.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=29.5,30.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=30.5,31.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=31.5,32.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=32.5,33.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=33.5,34.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=34.5,35.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=35.5,36.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=36.5,37.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=37.5,38.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=38.5,39.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=39.5,40.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=40.5,41.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=41.5,42.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=42.5,43.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=43.5,44.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=44.5,45.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=45.5,46.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=46.5,47.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=47.5,48.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=48.5,49.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=49.5,50.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=50.5,51.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=51.5,52.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=52.5,53.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=53.5,54.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=54.5,55.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=55.5,56.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=56.5,57.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=57.5,58.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=58.5,59.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=59.5,60.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=60.5,61.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=61.5,62.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=62.5,63.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=63.5,64.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=64.5,65.5,28.5,29.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=-0.5,0.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=0.5,1.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=1.5,2.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=2.5,3.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=3.5,4.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=4.5,5.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=5.5,6.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=6.5,7.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=7.5,8.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=8.5,9.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=9.5,10.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=10.5,11.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=11.5,12.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=12.5,13.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=13.5,14.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=14.5,15.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=15.5,16.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=16.5,17.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=17.5,18.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=18.5,19.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=19.5,20.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=20.5,21.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=21.5,22.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=22.5,23.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=23.5,24.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=24.5,25.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=25.5,26.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=26.5,27.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=27.5,28.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=28.5,29.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=29.5,30.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=30.5,31.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=31.5,32.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=32.5,33.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=33.5,34.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=34.5,35.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=35.5,36.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=36.5,37.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=37.5,38.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=38.5,39.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=39.5,40.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=40.5,41.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=41.5,42.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=42.5,43.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=43.5,44.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=44.5,45.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=45.5,46.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=46.5,47.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=47.5,48.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=48.5,49.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=49.5,50.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=50.5,51.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=51.5,52.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=52.5,53.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=53.5,54.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=54.5,55.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=55.5,56.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=56.5,57.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=57.5,58.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=58.5,59.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=59.5,60.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=60.5,61.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=61.5,62.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=62.5,63.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=63.5,64.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=64.5,65.5,29.5,30.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=-0.5,0.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=0.5,1.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=1.5,2.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=2.5,3.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=3.5,4.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=4.5,5.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=5.5,6.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=6.5,7.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=7.5,8.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=8.5,9.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=9.5,10.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=10.5,11.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=11.5,12.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=12.5,13.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=13.5,14.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=14.5,15.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=15.5,16.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=16.5,17.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=17.5,18.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=18.5,19.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=19.5,20.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=20.5,21.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=21.5,22.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=22.5,23.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=23.5,24.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=24.5,25.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=25.5,26.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=26.5,27.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=27.5,28.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=28.5,29.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=29.5,30.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=30.5,31.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=31.5,32.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=32.5,33.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=33.5,34.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=34.5,35.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=35.5,36.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=36.5,37.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=37.5,38.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=38.5,39.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=39.5,40.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=40.5,41.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=41.5,42.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=42.5,43.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=43.5,44.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=44.5,45.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=45.5,46.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=46.5,47.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=47.5,48.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=48.5,49.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=49.5,50.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=50.5,51.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=51.5,52.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=52.5,53.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=53.5,54.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=54.5,55.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=55.5,56.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=56.5,57.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=57.5,58.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=58.5,59.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=59.5,60.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=60.5,61.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=61.5,62.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=62.5,63.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=63.5,64.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=64.5,65.5,30.5,31.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=-0.5,0.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=0.5,1.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=1.5,2.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=2.5,3.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=3.5,4.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=4.5,5.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=5.5,6.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=6.5,7.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=7.5,8.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=8.5,9.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=9.5,10.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=10.5,11.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=11.5,12.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=12.5,13.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=13.5,14.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=14.5,15.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=15.5,16.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=16.5,17.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=17.5,18.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=18.5,19.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=19.5,20.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=20.5,21.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=21.5,22.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=22.5,23.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=23.5,24.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=24.5,25.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=25.5,26.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=26.5,27.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=27.5,28.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=28.5,29.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=29.5,30.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=30.5,31.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=31.5,32.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=32.5,33.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=33.5,34.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=34.5,35.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=35.5,36.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=36.5,37.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=37.5,38.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=38.5,39.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=39.5,40.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=40.5,41.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=41.5,42.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=42.5,43.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=43.5,44.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=44.5,45.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=45.5,46.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=46.5,47.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=47.5,48.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=48.5,49.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=49.5,50.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=50.5,51.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=51.5,52.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=52.5,53.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=53.5,54.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=54.5,55.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=55.5,56.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=56.5,57.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=57.5,58.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=58.5,59.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=59.5,60.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=60.5,61.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=61.5,62.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=62.5,63.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=63.5,64.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=64.5,65.5,31.5,32.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=-0.5,0.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=0.5,1.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=1.5,2.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=2.5,3.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=3.5,4.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=4.5,5.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=5.5,6.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=6.5,7.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=7.5,8.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=8.5,9.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=9.5,10.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=10.5,11.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=11.5,12.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=12.5,13.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=13.5,14.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=14.5,15.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=15.5,16.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=16.5,17.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=17.5,18.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=18.5,19.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=19.5,20.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=20.5,21.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=21.5,22.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=22.5,23.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=23.5,24.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=24.5,25.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=25.5,26.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=26.5,27.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=27.5,28.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=28.5,29.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=29.5,30.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=30.5,31.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=31.5,32.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=32.5,33.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=33.5,34.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=34.5,35.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=35.5,36.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=36.5,37.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=37.5,38.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=38.5,39.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=39.5,40.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=40.5,41.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=41.5,42.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=42.5,43.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=43.5,44.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=44.5,45.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=45.5,46.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=46.5,47.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=47.5,48.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=48.5,49.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=49.5,50.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=50.5,51.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=51.5,52.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=52.5,53.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=53.5,54.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=54.5,55.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=55.5,56.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=56.5,57.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=57.5,58.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=58.5,59.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=59.5,60.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=60.5,61.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=61.5,62.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=62.5,63.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=63.5,64.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=64.5,65.5,32.5,33.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=-0.5,0.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=0.5,1.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=1.5,2.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=2.5,3.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=3.5,4.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=4.5,5.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=5.5,6.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=6.5,7.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=7.5,8.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=8.5,9.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=9.5,10.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=10.5,11.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=11.5,12.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=12.5,13.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=13.5,14.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=14.5,15.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=15.5,16.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=16.5,17.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=17.5,18.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=18.5,19.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=19.5,20.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=20.5,21.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=21.5,22.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=22.5,23.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=23.5,24.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=24.5,25.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=25.5,26.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=26.5,27.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=27.5,28.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=28.5,29.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=29.5,30.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=30.5,31.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=31.5,32.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=32.5,33.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=33.5,34.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=34.5,35.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=35.5,36.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=36.5,37.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=37.5,38.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=38.5,39.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=39.5,40.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=40.5,41.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=41.5,42.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=42.5,43.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=43.5,44.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=44.5,45.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=45.5,46.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=46.5,47.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=47.5,48.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=48.5,49.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=49.5,50.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=50.5,51.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=51.5,52.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=52.5,53.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=53.5,54.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=54.5,55.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=55.5,56.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=56.5,57.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=57.5,58.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=58.5,59.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=59.5,60.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=60.5,61.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=61.5,62.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=62.5,63.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=63.5,64.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=64.5,65.5,33.5,34.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=-0.5,0.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=0.5,1.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=1.5,2.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=2.5,3.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=3.5,4.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=4.5,5.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=5.5,6.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=6.5,7.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=7.5,8.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=8.5,9.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=9.5,10.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=10.5,11.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=11.5,12.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=12.5,13.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=13.5,14.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=14.5,15.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=15.5,16.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=16.5,17.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=17.5,18.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=18.5,19.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=19.5,20.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=20.5,21.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=21.5,22.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=22.5,23.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=23.5,24.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=24.5,25.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=25.5,26.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=26.5,27.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=27.5,28.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=28.5,29.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=29.5,30.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=30.5,31.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=31.5,32.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=32.5,33.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=33.5,34.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=34.5,35.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=35.5,36.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=36.5,37.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=37.5,38.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=38.5,39.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=39.5,40.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=40.5,41.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=41.5,42.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=42.5,43.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=43.5,44.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=44.5,45.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=45.5,46.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=46.5,47.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=47.5,48.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=48.5,49.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=49.5,50.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=50.5,51.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=51.5,52.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=52.5,53.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=53.5,54.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=54.5,55.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=55.5,56.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=56.5,57.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=57.5,58.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=58.5,59.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=59.5,60.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=60.5,61.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=61.5,62.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=62.5,63.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=63.5,64.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=64.5,65.5,34.5,35.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=-0.5,0.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=0.5,1.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=1.5,2.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=2.5,3.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=3.5,4.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=4.5,5.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=5.5,6.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=6.5,7.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=7.5,8.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=8.5,9.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=9.5,10.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=10.5,11.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=11.5,12.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=12.5,13.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=13.5,14.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=14.5,15.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=15.5,16.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=16.5,17.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=17.5,18.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=18.5,19.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=19.5,20.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=20.5,21.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=21.5,22.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=22.5,23.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=23.5,24.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=24.5,25.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=25.5,26.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=26.5,27.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=27.5,28.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=28.5,29.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=29.5,30.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=30.5,31.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=31.5,32.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=32.5,33.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=33.5,34.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=34.5,35.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=35.5,36.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=36.5,37.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=37.5,38.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=38.5,39.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=39.5,40.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=40.5,41.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=41.5,42.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=42.5,43.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=43.5,44.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=44.5,45.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=45.5,46.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=46.5,47.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=47.5,48.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=48.5,49.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=49.5,50.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=50.5,51.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=51.5,52.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=52.5,53.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=53.5,54.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=54.5,55.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=55.5,56.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=56.5,57.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=57.5,58.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=58.5,59.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=59.5,60.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=60.5,61.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=61.5,62.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=62.5,63.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=63.5,64.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=64.5,65.5,35.5,36.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=-0.5,0.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=0.5,1.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=1.5,2.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=2.5,3.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=3.5,4.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=4.5,5.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=5.5,6.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=6.5,7.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=7.5,8.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=8.5,9.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=9.5,10.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=10.5,11.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=11.5,12.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=12.5,13.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=13.5,14.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=14.5,15.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=15.5,16.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=16.5,17.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=17.5,18.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=18.5,19.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=19.5,20.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=20.5,21.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=21.5,22.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=22.5,23.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=23.5,24.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=24.5,25.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=25.5,26.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=26.5,27.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=27.5,28.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=28.5,29.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=29.5,30.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=30.5,31.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=31.5,32.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=32.5,33.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=33.5,34.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=34.5,35.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=35.5,36.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=36.5,37.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=37.5,38.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=38.5,39.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=39.5,40.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=40.5,41.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=41.5,42.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=42.5,43.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=43.5,44.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=44.5,45.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=45.5,46.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=46.5,47.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=47.5,48.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=48.5,49.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=49.5,50.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=50.5,51.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=51.5,52.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=52.5,53.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=53.5,54.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=54.5,55.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=55.5,56.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=56.5,57.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=57.5,58.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=58.5,59.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=59.5,60.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=60.5,61.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=61.5,62.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=62.5,63.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=63.5,64.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=64.5,65.5,36.5,37.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=-0.5,0.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=0.5,1.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=1.5,2.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=2.5,3.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=3.5,4.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=4.5,5.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=5.5,6.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=6.5,7.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=7.5,8.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=8.5,9.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=9.5,10.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=10.5,11.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=11.5,12.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=12.5,13.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=13.5,14.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=14.5,15.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=15.5,16.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=16.5,17.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=17.5,18.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=18.5,19.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=19.5,20.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=20.5,21.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=21.5,22.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=22.5,23.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=23.5,24.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=24.5,25.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=25.5,26.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=26.5,27.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=27.5,28.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=28.5,29.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=29.5,30.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=30.5,31.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=31.5,32.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=32.5,33.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=33.5,34.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=34.5,35.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=35.5,36.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=36.5,37.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=37.5,38.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=38.5,39.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=39.5,40.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=40.5,41.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=41.5,42.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=42.5,43.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=43.5,44.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=44.5,45.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=45.5,46.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=46.5,47.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=47.5,48.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=48.5,49.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=49.5,50.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=50.5,51.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=51.5,52.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=52.5,53.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=53.5,54.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=54.5,55.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=55.5,56.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=56.5,57.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=57.5,58.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=58.5,59.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=59.5,60.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=60.5,61.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=61.5,62.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=62.5,63.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=63.5,64.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=64.5,65.5,37.5,38.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=-0.5,0.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=0.5,1.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=1.5,2.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=2.5,3.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=3.5,4.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=4.5,5.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=5.5,6.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=6.5,7.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=7.5,8.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=8.5,9.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=9.5,10.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=10.5,11.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=11.5,12.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=12.5,13.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=13.5,14.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=14.5,15.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=15.5,16.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=16.5,17.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=17.5,18.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=18.5,19.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=19.5,20.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=20.5,21.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=21.5,22.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=22.5,23.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=23.5,24.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=24.5,25.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=25.5,26.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=26.5,27.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=27.5,28.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=28.5,29.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=29.5,30.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=30.5,31.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=31.5,32.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=32.5,33.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=33.5,34.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=34.5,35.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=35.5,36.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=36.5,37.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=37.5,38.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=38.5,39.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=39.5,40.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=40.5,41.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=41.5,42.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=42.5,43.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=43.5,44.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=44.5,45.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=45.5,46.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=46.5,47.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=47.5,48.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=48.5,49.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=49.5,50.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=50.5,51.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=51.5,52.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=52.5,53.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=53.5,54.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=54.5,55.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=55.5,56.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=56.5,57.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=57.5,58.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=58.5,59.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=59.5,60.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=60.5,61.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=61.5,62.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=62.5,63.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=63.5,64.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=64.5,65.5,38.5,39.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=-0.5,0.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=0.5,1.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=1.5,2.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=2.5,3.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=3.5,4.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=4.5,5.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=5.5,6.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=6.5,7.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=7.5,8.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=8.5,9.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=9.5,10.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=10.5,11.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=11.5,12.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=12.5,13.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=13.5,14.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=14.5,15.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=15.5,16.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=16.5,17.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=17.5,18.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=18.5,19.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=19.5,20.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=20.5,21.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=21.5,22.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=22.5,23.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=23.5,24.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=24.5,25.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=25.5,26.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=26.5,27.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=27.5,28.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=28.5,29.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=29.5,30.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=30.5,31.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=31.5,32.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=32.5,33.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=33.5,34.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=34.5,35.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=35.5,36.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=36.5,37.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=37.5,38.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=38.5,39.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=39.5,40.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=40.5,41.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=41.5,42.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=42.5,43.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=43.5,44.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=44.5,45.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=45.5,46.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=46.5,47.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=47.5,48.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=48.5,49.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=49.5,50.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=50.5,51.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=51.5,52.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=52.5,53.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=53.5,54.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=54.5,55.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=55.5,56.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=56.5,57.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=57.5,58.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=58.5,59.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=59.5,60.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=60.5,61.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=61.5,62.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=62.5,63.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=63.5,64.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=64.5,65.5,39.5,40.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=-0.5,0.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=0.5,1.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=1.5,2.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=2.5,3.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=3.5,4.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=4.5,5.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=5.5,6.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=6.5,7.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=7.5,8.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=8.5,9.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=9.5,10.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=10.5,11.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=11.5,12.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=12.5,13.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=13.5,14.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=14.5,15.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=15.5,16.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=16.5,17.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=17.5,18.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=18.5,19.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=19.5,20.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=20.5,21.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=21.5,22.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=22.5,23.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=23.5,24.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=24.5,25.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=25.5,26.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=26.5,27.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=27.5,28.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=28.5,29.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=29.5,30.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=30.5,31.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=31.5,32.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=32.5,33.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=33.5,34.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=34.5,35.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=35.5,36.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=36.5,37.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=37.5,38.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=38.5,39.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=39.5,40.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=40.5,41.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=41.5,42.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=42.5,43.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=43.5,44.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=44.5,45.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=45.5,46.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=46.5,47.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=47.5,48.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=48.5,49.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=49.5,50.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=50.5,51.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=51.5,52.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=52.5,53.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=53.5,54.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=54.5,55.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=55.5,56.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=56.5,57.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=57.5,58.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=58.5,59.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=59.5,60.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=60.5,61.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=61.5,62.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=62.5,63.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=63.5,64.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=64.5,65.5,40.5,41.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=-0.5,0.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=0.5,1.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=1.5,2.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=2.5,3.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=3.5,4.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=4.5,5.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=5.5,6.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=6.5,7.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=7.5,8.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=8.5,9.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=9.5,10.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=10.5,11.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=11.5,12.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=12.5,13.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=13.5,14.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=14.5,15.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=15.5,16.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=16.5,17.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=17.5,18.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=18.5,19.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=19.5,20.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=20.5,21.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=21.5,22.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=22.5,23.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=23.5,24.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=24.5,25.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=25.5,26.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=26.5,27.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=27.5,28.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=28.5,29.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=29.5,30.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=30.5,31.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=31.5,32.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=32.5,33.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=33.5,34.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=34.5,35.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=35.5,36.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=36.5,37.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=37.5,38.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=38.5,39.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=39.5,40.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=40.5,41.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=41.5,42.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=42.5,43.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=43.5,44.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=44.5,45.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=45.5,46.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=46.5,47.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=47.5,48.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=48.5,49.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=49.5,50.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=50.5,51.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=51.5,52.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=52.5,53.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=53.5,54.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=54.5,55.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=55.5,56.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=56.5,57.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=57.5,58.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=58.5,59.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=59.5,60.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=60.5,61.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=61.5,62.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=62.5,63.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=63.5,64.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=64.5,65.5,41.5,42.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=-0.5,0.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=0.5,1.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=1.5,2.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=2.5,3.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=3.5,4.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=4.5,5.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=5.5,6.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=6.5,7.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=7.5,8.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=8.5,9.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=9.5,10.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=10.5,11.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=11.5,12.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=12.5,13.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=13.5,14.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=14.5,15.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=15.5,16.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=16.5,17.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=17.5,18.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=18.5,19.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=19.5,20.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=20.5,21.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=21.5,22.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=22.5,23.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=23.5,24.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=24.5,25.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=25.5,26.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=26.5,27.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=27.5,28.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=28.5,29.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=29.5,30.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=30.5,31.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=31.5,32.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=32.5,33.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=33.5,34.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=34.5,35.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=35.5,36.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=36.5,37.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=37.5,38.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=38.5,39.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=39.5,40.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=40.5,41.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=41.5,42.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=42.5,43.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=43.5,44.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=44.5,45.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=45.5,46.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=46.5,47.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=47.5,48.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=48.5,49.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=49.5,50.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=50.5,51.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=51.5,52.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=52.5,53.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=53.5,54.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=54.5,55.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=55.5,56.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=56.5,57.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=57.5,58.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=58.5,59.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=59.5,60.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=60.5,61.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=61.5,62.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=62.5,63.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=63.5,64.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=64.5,65.5,42.5,43.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=-0.5,0.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=0.5,1.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=1.5,2.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=2.5,3.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=3.5,4.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=4.5,5.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=5.5,6.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=6.5,7.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=7.5,8.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=8.5,9.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=9.5,10.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=10.5,11.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=11.5,12.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=12.5,13.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=13.5,14.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=14.5,15.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=15.5,16.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=16.5,17.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=17.5,18.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=18.5,19.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=19.5,20.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=20.5,21.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=21.5,22.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=22.5,23.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=23.5,24.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=24.5,25.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=25.5,26.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=26.5,27.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=27.5,28.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=28.5,29.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=29.5,30.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=30.5,31.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=31.5,32.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=32.5,33.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=33.5,34.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=34.5,35.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=35.5,36.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=36.5,37.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=37.5,38.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=38.5,39.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=39.5,40.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=40.5,41.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=41.5,42.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=42.5,43.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=43.5,44.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=44.5,45.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=45.5,46.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=46.5,47.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=47.5,48.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=48.5,49.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=49.5,50.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=50.5,51.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=51.5,52.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=52.5,53.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=53.5,54.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=54.5,55.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=55.5,56.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=56.5,57.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=57.5,58.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=58.5,59.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=59.5,60.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=60.5,61.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=61.5,62.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=62.5,63.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=63.5,64.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=64.5,65.5,43.5,44.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=-0.5,0.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=0.5,1.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=1.5,2.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=2.5,3.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=3.5,4.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=4.5,5.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=5.5,6.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=6.5,7.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=7.5,8.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=8.5,9.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=9.5,10.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=10.5,11.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=11.5,12.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=12.5,13.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=13.5,14.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=14.5,15.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=15.5,16.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=16.5,17.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=17.5,18.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=18.5,19.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=19.5,20.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=20.5,21.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=21.5,22.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=22.5,23.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=23.5,24.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=24.5,25.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=25.5,26.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=26.5,27.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=27.5,28.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=28.5,29.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=29.5,30.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=30.5,31.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=31.5,32.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=32.5,33.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=33.5,34.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=34.5,35.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=35.5,36.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=36.5,37.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=37.5,38.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=38.5,39.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=39.5,40.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=40.5,41.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=41.5,42.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=42.5,43.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=43.5,44.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=44.5,45.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=45.5,46.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=46.5,47.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=47.5,48.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=48.5,49.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=49.5,50.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=50.5,51.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=51.5,52.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=52.5,53.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=53.5,54.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=54.5,55.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=55.5,56.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=56.5,57.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=57.5,58.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=58.5,59.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=59.5,60.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=60.5,61.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=61.5,62.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=62.5,63.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=63.5,64.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=64.5,65.5,44.5,45.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=-0.5,0.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=0.5,1.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=1.5,2.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=2.5,3.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=3.5,4.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=4.5,5.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=5.5,6.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=6.5,7.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=7.5,8.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=8.5,9.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=9.5,10.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=10.5,11.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=11.5,12.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=12.5,13.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=13.5,14.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=14.5,15.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=15.5,16.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=16.5,17.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=17.5,18.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=18.5,19.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=19.5,20.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=20.5,21.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=21.5,22.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=22.5,23.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=23.5,24.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=24.5,25.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=25.5,26.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=26.5,27.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=27.5,28.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=28.5,29.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=29.5,30.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=30.5,31.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=31.5,32.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=32.5,33.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=33.5,34.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=34.5,35.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=35.5,36.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=36.5,37.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=37.5,38.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=38.5,39.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=39.5,40.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=40.5,41.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=41.5,42.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=42.5,43.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=43.5,44.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=44.5,45.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=45.5,46.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=46.5,47.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=47.5,48.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=48.5,49.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=49.5,50.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=50.5,51.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=51.5,52.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=52.5,53.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=53.5,54.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=54.5,55.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=55.5,56.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=56.5,57.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=57.5,58.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=58.5,59.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=59.5,60.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=60.5,61.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=61.5,62.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=62.5,63.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=63.5,64.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=64.5,65.5,45.5,46.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=-0.5,0.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=0.5,1.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=1.5,2.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=2.5,3.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=3.5,4.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=4.5,5.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=5.5,6.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=6.5,7.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=7.5,8.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=8.5,9.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=9.5,10.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=10.5,11.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=11.5,12.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=12.5,13.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=13.5,14.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=14.5,15.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=15.5,16.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=16.5,17.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=17.5,18.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=18.5,19.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=19.5,20.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=20.5,21.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=21.5,22.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=22.5,23.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=23.5,24.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=24.5,25.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=25.5,26.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=26.5,27.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=27.5,28.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=28.5,29.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=29.5,30.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=30.5,31.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=31.5,32.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=32.5,33.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=33.5,34.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=34.5,35.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=35.5,36.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=36.5,37.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=37.5,38.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=38.5,39.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=39.5,40.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=40.5,41.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=41.5,42.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=42.5,43.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=43.5,44.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=44.5,45.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=45.5,46.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=46.5,47.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=47.5,48.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=48.5,49.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=49.5,50.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=50.5,51.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=51.5,52.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=52.5,53.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=53.5,54.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=54.5,55.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=55.5,56.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=56.5,57.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=57.5,58.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=58.5,59.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=59.5,60.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=60.5,61.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=61.5,62.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=62.5,63.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=63.5,64.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=64.5,65.5,46.5,47.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=-0.5,0.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=0.5,1.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=1.5,2.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=2.5,3.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=3.5,4.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=4.5,5.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=5.5,6.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=6.5,7.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=7.5,8.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=8.5,9.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=9.5,10.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=10.5,11.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=11.5,12.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=12.5,13.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=13.5,14.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=14.5,15.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=15.5,16.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=16.5,17.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=17.5,18.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=18.5,19.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=19.5,20.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=20.5,21.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=21.5,22.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=22.5,23.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=23.5,24.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=24.5,25.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=25.5,26.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=26.5,27.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=27.5,28.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=28.5,29.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=29.5,30.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=30.5,31.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=31.5,32.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=32.5,33.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=33.5,34.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=34.5,35.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=35.5,36.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=36.5,37.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=37.5,38.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=38.5,39.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=39.5,40.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=40.5,41.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=41.5,42.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=42.5,43.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=43.5,44.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=44.5,45.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=45.5,46.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=46.5,47.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=47.5,48.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=48.5,49.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=49.5,50.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=50.5,51.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=51.5,52.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=52.5,53.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=53.5,54.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=54.5,55.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=55.5,56.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=56.5,57.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=57.5,58.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=58.5,59.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=59.5,60.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=60.5,61.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=61.5,62.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=62.5,63.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=63.5,64.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=64.5,65.5,47.5,48.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=-0.5,0.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=0.5,1.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=1.5,2.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=2.5,3.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=3.5,4.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=4.5,5.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=5.5,6.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=6.5,7.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=7.5,8.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=8.5,9.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=9.5,10.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=10.5,11.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=11.5,12.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=12.5,13.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=13.5,14.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=14.5,15.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=15.5,16.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=16.5,17.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=17.5,18.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=18.5,19.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=19.5,20.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=20.5,21.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=21.5,22.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=22.5,23.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=23.5,24.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=24.5,25.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=25.5,26.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=26.5,27.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=27.5,28.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=28.5,29.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=29.5,30.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=30.5,31.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=31.5,32.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=32.5,33.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=33.5,34.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=34.5,35.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=35.5,36.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=36.5,37.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=37.5,38.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=38.5,39.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=39.5,40.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=40.5,41.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=41.5,42.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=42.5,43.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=43.5,44.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=44.5,45.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=45.5,46.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=46.5,47.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=47.5,48.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=48.5,49.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=49.5,50.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=50.5,51.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=51.5,52.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=52.5,53.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=53.5,54.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=54.5,55.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=55.5,56.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=56.5,57.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=57.5,58.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=58.5,59.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=59.5,60.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=60.5,61.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=61.5,62.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=62.5,63.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=63.5,64.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=64.5,65.5,48.5,49.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=-0.5,0.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=0.5,1.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=1.5,2.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=2.5,3.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=3.5,4.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=4.5,5.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=5.5,6.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=6.5,7.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=7.5,8.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=8.5,9.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=9.5,10.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=10.5,11.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=11.5,12.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=12.5,13.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=13.5,14.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=14.5,15.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=15.5,16.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=16.5,17.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=17.5,18.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=18.5,19.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=19.5,20.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=20.5,21.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=21.5,22.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=22.5,23.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=23.5,24.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=24.5,25.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=25.5,26.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=26.5,27.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=27.5,28.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=28.5,29.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=29.5,30.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=30.5,31.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=31.5,32.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=32.5,33.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=33.5,34.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=34.5,35.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=35.5,36.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=36.5,37.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=37.5,38.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=38.5,39.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=39.5,40.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=40.5,41.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=41.5,42.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=42.5,43.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=43.5,44.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=44.5,45.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=45.5,46.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=46.5,47.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=47.5,48.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=48.5,49.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=49.5,50.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=50.5,51.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=51.5,52.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=52.5,53.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=53.5,54.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=54.5,55.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=55.5,56.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=56.5,57.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=57.5,58.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=58.5,59.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=59.5,60.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=60.5,61.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=61.5,62.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=62.5,63.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=63.5,64.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=64.5,65.5,49.5,50.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=-0.5,0.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=0.5,1.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=1.5,2.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=2.5,3.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=3.5,4.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=4.5,5.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=5.5,6.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=6.5,7.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=7.5,8.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=8.5,9.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=9.5,10.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=10.5,11.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=11.5,12.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=12.5,13.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=13.5,14.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=14.5,15.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=15.5,16.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=16.5,17.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=17.5,18.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=18.5,19.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=19.5,20.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=20.5,21.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=21.5,22.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=22.5,23.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=23.5,24.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=24.5,25.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=25.5,26.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=26.5,27.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=27.5,28.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=28.5,29.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=29.5,30.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=30.5,31.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=31.5,32.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=32.5,33.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=33.5,34.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=34.5,35.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=35.5,36.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=36.5,37.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=37.5,38.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=38.5,39.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=39.5,40.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=40.5,41.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=41.5,42.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=42.5,43.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=43.5,44.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=44.5,45.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=45.5,46.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=46.5,47.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=47.5,48.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=48.5,49.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=49.5,50.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=50.5,51.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=51.5,52.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=52.5,53.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=53.5,54.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=54.5,55.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=55.5,56.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=56.5,57.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=57.5,58.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=58.5,59.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=59.5,60.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=60.5,61.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=61.5,62.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=62.5,63.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=63.5,64.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=64.5,65.5,50.5,51.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=-0.5,0.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=0.5,1.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=1.5,2.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=2.5,3.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=3.5,4.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=4.5,5.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=5.5,6.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=6.5,7.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=7.5,8.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=8.5,9.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=9.5,10.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=10.5,11.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=11.5,12.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=12.5,13.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=13.5,14.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=14.5,15.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=15.5,16.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=16.5,17.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=17.5,18.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=18.5,19.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=19.5,20.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=20.5,21.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=21.5,22.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=22.5,23.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=23.5,24.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=24.5,25.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=25.5,26.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=26.5,27.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=27.5,28.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=28.5,29.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=29.5,30.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=30.5,31.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=31.5,32.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=32.5,33.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=33.5,34.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=34.5,35.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=35.5,36.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=36.5,37.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=37.5,38.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=38.5,39.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=39.5,40.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=40.5,41.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=41.5,42.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=42.5,43.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=43.5,44.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=44.5,45.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=45.5,46.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=46.5,47.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=47.5,48.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=48.5,49.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=49.5,50.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=50.5,51.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=51.5,52.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=52.5,53.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=53.5,54.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=54.5,55.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=55.5,56.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=56.5,57.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=57.5,58.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=58.5,59.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=59.5,60.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=60.5,61.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=61.5,62.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=62.5,63.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=63.5,64.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='Obstruction', XB=64.5,65.5,51.5,52.5,-0.1,0.1, SURF_ID='bed_Foam'/ 
&OBST ID='M_Precast-Rectangular Beam:300 RB 600:218554', XB=-0.5,65.5,-0.5,-0.5,-1.0,-0.5, RGB=198,187,187, SURF_ID='Concrete - Precast Concrete - 35 MPa'/ 
&OBST ID='M_Precast-Rectangular Beam:300 RB 600:218710', XB=65.5,66.0,-0.5,10.5,-1.0,-0.5, RGB=198,187,187, SURF_ID='Concrete - Precast Concrete - 35 MPa'/ 
&OBST ID='M_Precast-Rectangular Beam:300 RB 600:218729', XB=16.5,65.5,10.0,10.5,-1.0,-0.5, RGB=198,187,187, SURF_ID='Concrete - Precast Concrete - 35 MPa'/ 
&OBST ID='M_Precast-Rectangular Beam:300 RB 600:218753', XB=16.5,16.5,10.0,16.0,-1.0,-0.5, RGB=198,187,187, SURF_ID='Concrete - Precast Concrete - 35 MPa'/ 
&OBST ID='M_Precast-Rectangular Beam:300 RB 600:218778', XB=16.5,23.0,15.5,16.0,-1.0,-0.5, RGB=198,187,187, SURF_ID='Concrete - Precast Concrete - 35 MPa'/ 
&OBST ID='M_Precast-Rectangular Beam:300 RB 600:218796', XB=23.0,23.5,15.5,22.0,-1.0,-0.5, RGB=198,187,187, SURF_ID='Concrete - Precast Concrete - 35 MPa'/ 
&OBST ID='M_Precast-Rectangular Beam:300 RB 600:218810', XB=16.5,23.0,22.0,22.0,-1.0,-0.5, RGB=198,187,187, SURF_ID='Concrete - Precast Concrete - 35 MPa'/ 
&OBST ID='M_Precast-Rectangular Beam:300 RB 600:218822', XB=16.5,16.5,22.0,42.5,-1.0,-0.5, RGB=198,187,187, SURF_ID='Concrete - Precast Concrete - 35 MPa'/ 
&OBST ID='M_Precast-Rectangular Beam:300 RB 600:218851', XB=16.5,36.5,42.0,42.5,-1.0,-0.5, RGB=198,187,187, SURF_ID='Concrete - Precast Concrete - 35 MPa'/ 
&OBST ID='M_Precast-Rectangular Beam:300 RB 600:218866', XB=36.5,36.5,42.0,53.5,-1.0,-0.5, RGB=198,187,187, SURF_ID='Concrete - Precast Concrete - 35 MPa'/ 
&OBST ID='M_Precast-Rectangular Beam:300 RB 600:218880', XB=-0.5,36.5,53.0,53.5,-1.0,-0.5, RGB=198,187,187, SURF_ID='Concrete - Precast Concrete - 35 MPa'/ 
&OBST ID='M_Precast-Rectangular Beam:300 RB 600:218894', XB=-0.5,-0.5,-0.5,53.0,-1.0,-0.5, RGB=198,187,187, SURF_ID='Concrete - Precast Concrete - 35 MPa'/ 
&OBST ID='M_Concrete-Round-Column:300mm:140949', XB=0.0,0.0,52.5,53.0,0.0,3.5, COLOR='INVISIBLE', SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='M_Concrete-Round-Column:300mm:140950', XB=0.0,0.0,45.0,45.5,0.0,3.5, COLOR='INVISIBLE', SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='M_Concrete-Round-Column:300mm:140952', XB=0.0,0.0,35.5,36.0,0.0,3.5, COLOR='INVISIBLE', SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='M_Concrete-Round-Column:300mm:140954', XB=0.0,0.0,23.0,23.5,0.0,3.5, COLOR='INVISIBLE', SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='M_Concrete-Round-Column:300mm:140955', XB=0.0,0.0,16.5,17.0,0.0,3.5, COLOR='INVISIBLE', SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='M_Concrete-Round-Column:300mm:140957', XB=0.0,0.0,7.0,7.5,0.0,3.5, COLOR='INVISIBLE', SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='M_Concrete-Round-Column:300mm:140960', XB=10.0,10.0,52.5,53.0,0.0,3.5, COLOR='INVISIBLE', SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='M_Concrete-Round-Column:300mm:140961', XB=10.0,10.0,45.0,45.5,0.0,3.5, COLOR='INVISIBLE', SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='M_Concrete-Round-Column:300mm:140971', XB=15.5,16.0,52.5,52.5,0.0,3.5, COLOR='INVISIBLE', SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='M_Concrete-Round-Column:300mm:140971', XB=16.0,16.0,52.5,53.0,0.0,3.5, COLOR='INVISIBLE', SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='M_Concrete-Round-Column:300mm:140972', XB=15.5,16.0,45.0,45.5,0.0,3.5, COLOR='INVISIBLE', SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='M_Concrete-Round-Column:300mm:140980', XB=15.5,16.0,0.0,0.0,0.0,3.5, COLOR='INVISIBLE', SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='M_Concrete-Round-Column:300mm:140982', XB=22.0,22.5,52.5,52.5,0.0,3.5, COLOR='INVISIBLE', SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='M_Concrete-Round-Column:300mm:140982', XB=22.0,22.0,52.5,53.0,0.0,3.5, COLOR='INVISIBLE', SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='M_Concrete-Round-Column:300mm:140983', XB=22.0,22.5,45.0,45.5,0.0,3.5, COLOR='INVISIBLE', SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='M_Concrete-Round-Column:300mm:140990', XB=22.0,22.5,7.0,7.5,0.0,3.5, COLOR='INVISIBLE', SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='M_Concrete-Round-Column:300mm:140991', XB=22.0,22.5,0.0,0.0,0.0,3.5, COLOR='INVISIBLE', SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='M_Concrete-Round-Column:300mm:140993', XB=28.5,29.0,52.5,52.5,0.0,3.5, COLOR='INVISIBLE', SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='M_Concrete-Round-Column:300mm:140993', XB=28.5,28.5,52.5,53.0,0.0,3.5, COLOR='INVISIBLE', SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='M_Concrete-Round-Column:300mm:140994', XB=28.5,29.0,45.0,45.5,0.0,3.5, COLOR='INVISIBLE', SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='M_Concrete-Round-Column:300mm:140997', XB=28.5,29.0,7.0,7.5,0.0,3.5, COLOR='INVISIBLE', SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='M_Concrete-Round-Column:300mm:140998', XB=28.5,29.0,0.0,0.0,0.0,3.5, COLOR='INVISIBLE', SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='M_Concrete-Round-Column:300mm:141003', XB=35.0,35.5,7.0,7.5,0.0,3.5, COLOR='INVISIBLE', SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='M_Concrete-Round-Column:300mm:141004', XB=35.0,35.5,0.0,0.0,0.0,3.5, COLOR='INVISIBLE', SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='M_Concrete-Round-Column:300mm:141006', XB=41.5,42.0,7.0,7.5,0.0,3.5, COLOR='INVISIBLE', SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='M_Concrete-Round-Column:300mm:141007', XB=41.5,42.0,0.0,0.0,0.0,3.5, COLOR='INVISIBLE', SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='M_Concrete-Round-Column:300mm:141009', XB=48.0,48.5,7.0,7.5,0.0,3.5, COLOR='INVISIBLE', SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='M_Concrete-Round-Column:300mm:141010', XB=48.0,48.5,0.0,0.0,0.0,3.5, COLOR='INVISIBLE', SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='M_Concrete-Round-Column:300mm:141012', XB=54.5,55.0,7.0,7.5,0.0,3.5, COLOR='INVISIBLE', SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='M_Concrete-Round-Column:300mm:141013', XB=54.5,55.0,0.0,0.0,0.0,3.5, COLOR='INVISIBLE', SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='M_Concrete-Round-Column:300mm:141017', XB=7.0,7.5,52.5,53.0,0.0,3.5, COLOR='INVISIBLE', SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='M_Concrete-Round-Column:300mm:141018', XB=7.0,7.5,45.0,45.5,0.0,3.5, COLOR='INVISIBLE', SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='M_Concrete-Round-Column:300mm:141019', XB=7.0,7.5,42.0,42.0,0.0,3.5, COLOR='INVISIBLE', SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='M_Concrete-Round-Column:300mm:141020', XB=7.0,7.5,35.5,36.0,0.0,3.5, COLOR='INVISIBLE', SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='M_Concrete-Round-Column:300mm:141021', XB=7.0,7.5,29.5,29.5,0.0,3.5, COLOR='INVISIBLE', SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='M_Concrete-Round-Column:300mm:141022', XB=7.0,7.5,23.0,23.5,0.0,3.5, COLOR='INVISIBLE', SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='M_Concrete-Round-Column:300mm:141023', XB=7.0,7.5,16.5,17.0,0.0,3.5, COLOR='INVISIBLE', SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='M_Concrete-Round-Column:300mm:141024', XB=7.0,7.5,10.5,10.5,0.0,3.5, COLOR='INVISIBLE', SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='M_Concrete-Round-Column:300mm:141026', XB=7.0,7.5,0.0,0.0,0.0,3.5, COLOR='INVISIBLE', SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='복합 천장:600 x 600mm Grid:147476', XB=21.5,27.5,47.5,53.0,2.5,2.5, COLOR='INVISIBLE', SURF_ID='Default'/ 
&OBST ID='복합 천장:600 x 600mm Grid:147476', XB=24.0,27.5,45.0,47.5,2.5,2.5, COLOR='INVISIBLE', SURF_ID='Default'/ 
&OBST ID='복합 천장:600 x 600mm Grid:147486', XB=27.5,33.5,50.5,53.0,2.5,2.5, COLOR='INVISIBLE', SURF_ID='Default'/ 
&OBST ID='복합 천장:600 x 600mm Grid:147494', XB=27.5,30.5,45.0,50.5,2.5,2.5, COLOR='INVISIBLE', SURF_ID='Default'/ 
&OBST ID='복합 천장:600 x 600mm Grid:147502', XB=30.5,33.0,45.0,47.0,2.5,2.5, COLOR='INVISIBLE', SURF_ID='Default'/ 
&OBST ID='복합 천장:Plain:147510', XB=17.5,21.5,47.5,53.0,2.5,2.5, COLOR='INVISIBLE', SURF_ID='Metal - Stud Layer'/ 
&OBST ID='복합 천장:Plain:147518', XB=17.5,21.5,45.0,47.0,2.5,2.5, COLOR='INVISIBLE', SURF_ID='Metal - Stud Layer'/ 
&OBST ID='복합 천장:600 x 600mm Grid:168641', XB=-0.5,7.5,19.0,25.0,2.5,2.5, COLOR='INVISIBLE', SURF_ID='Default'/ 
&OBST ID='복합 천장:600 x 600mm Grid:168649', XB=-0.5,7.5,15.0,19.0,2.5,2.5, COLOR='INVISIBLE', SURF_ID='Default'/ 
&OBST ID='복합 천장:600 x 600mm Grid:168657', XB=-0.5,7.5,-0.5,15.0,2.5,2.5, COLOR='INVISIBLE', SURF_ID='Default'/ 
&OBST ID='복합 천장:600 x 600mm Grid:168671', XB=13.0,16.5,5.5,7.5,2.5,2.5, COLOR='INVISIBLE', SURF_ID='Default'/ 
&OBST ID='복합 천장:600 x 600mm Grid:168679', XB=13.0,16.5,-0.5,5.5,2.5,2.5, COLOR='INVISIBLE', SURF_ID='Default'/ 
&OBST ID='복합 천장:600 x 600mm Grid:168687', XB=16.5,19.0,-0.5,5.5,2.5,2.5, COLOR='INVISIBLE', SURF_ID='Default'/ 
&OBST ID='복합 천장:600 x 600mm Grid:168695', XB=19.5,22.0,-0.5,5.5,2.5,2.5, COLOR='INVISIBLE', SURF_ID='Default'/ 
&OBST ID='System Panel:Glazed:150997', XB=-0.5,0.5,-0.5,-0.5,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182389', XB=0.5,2.5,-0.5,-0.5,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182391', XB=2.5,4.5,-0.5,-0.5,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182393', XB=4.5,6.5,-0.5,-0.5,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182395', XB=6.5,7.5,-0.5,-0.5,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182657', XB=-0.5,0.5,-0.5,-0.5,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182658', XB=0.5,2.5,-0.5,-0.5,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182659', XB=2.5,4.5,-0.5,-0.5,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182660', XB=4.5,6.5,-0.5,-0.5,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182661', XB=6.5,7.5,-0.5,-0.5,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Solid:182663', XB=-0.5,0.5,-0.5,-0.5,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:182664', XB=0.5,2.5,-0.5,-0.5,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:182665', XB=2.5,4.5,-0.5,-0.5,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:182666', XB=4.5,6.5,-0.5,-0.5,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:182667', XB=6.5,7.5,-0.5,-0.5,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184448', XB=-0.5,0.5,-0.5,-0.5,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184449', XB=0.5,2.5,-0.5,-0.5,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184450', XB=2.5,4.5,-0.5,-0.5,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184451', XB=4.5,6.5,-0.5,-0.5,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184452', XB=6.5,7.5,-0.5,-0.5,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='System Panel:Glazed:148808', XB=-0.5,-0.5,52.0,53.0,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:148808', XB=66.0,66.0,44.0,45.0,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:188984', XB=-0.5,-0.5,50.0,52.0,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:188984', XB=66.0,66.0,42.0,44.0,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182399', XB=-0.5,-0.5,48.0,50.0,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182399', XB=66.0,66.0,40.0,42.0,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182401', XB=-0.5,-0.5,46.0,48.0,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182401', XB=66.0,66.0,8.0,40.0,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182403', XB=-0.5,-0.5,45.0,46.0,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182727', XB=-0.5,-0.5,52.0,53.0,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182727', XB=66.0,66.0,44.0,45.0,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:188985', XB=-0.5,-0.5,50.0,52.0,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:188985', XB=66.0,66.0,42.0,44.0,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182729', XB=-0.5,-0.5,48.0,50.0,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182729', XB=66.0,66.0,40.0,42.0,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182730', XB=-0.5,-0.5,46.0,48.0,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182730', XB=66.0,66.0,8.0,40.0,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182731', XB=-0.5,-0.5,45.0,46.0,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Solid:182733', XB=-0.5,-0.5,52.0,53.0,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:182733', XB=66.0,66.0,44.0,45.0,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:188986', XB=-0.5,-0.5,50.0,52.0,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:188986', XB=66.0,66.0,42.0,44.0,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:182735', XB=-0.5,-0.5,48.0,50.0,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:182735', XB=66.0,66.0,40.0,42.0,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:182736', XB=-0.5,-0.5,46.0,48.0,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:182736', XB=66.0,66.0,8.0,40.0,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:182737', XB=-0.5,-0.5,45.0,46.0,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='L Corner Mullion:L Mullion 1:184763', XB=62.5,63.0,53.0,53.5,0.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='L Corner Mullion:L Mullion 1:184764', XB=62.5,63.0,53.0,53.5,1.5,2.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='L Corner Mullion:L Mullion 1:184765', XB=62.5,63.0,53.0,53.5,2.5,4.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184774', XB=-0.5,-0.5,48.0,50.0,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184774', XB=66.0,66.0,40.0,42.0,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184775', XB=-0.5,-0.5,46.0,48.0,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184775', XB=66.0,66.0,8.0,40.0,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:188959', XB=-0.5,-0.5,52.0,53.0,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:188959', XB=66.0,66.0,44.0,45.0,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:189006', XB=-0.5,-0.5,50.0,52.0,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:189006', XB=66.0,66.0,42.0,44.0,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:189043', XB=-0.5,-0.5,45.0,46.0,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='System Panel:Glazed:145548', XB=5.0,5.0,29.0,31.0,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182495', XB=5.0,5.0,31.0,33.0,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182497', XB=5.0,5.0,33.0,35.0,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182499', XB=5.0,5.0,35.0,37.0,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182505', XB=5.0,5.0,41.0,43.0,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182507', XB=5.0,5.0,43.0,45.0,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183450', XB=5.0,5.0,29.0,31.0,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183451', XB=5.0,5.0,31.0,33.0,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183452', XB=5.0,5.0,33.0,35.0,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183453', XB=5.0,5.0,35.0,37.0,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183456', XB=5.0,5.0,41.0,43.0,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183457', XB=5.0,5.0,43.0,45.0,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:196241', XB=5.0,5.0,37.0,39.0,2.0,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:196242', XB=5.0,5.0,39.0,41.0,2.0,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183459', XB=5.0,5.0,29.0,31.0,2.5,3.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183460', XB=5.0,5.0,31.0,33.0,2.5,3.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183461', XB=5.0,5.0,33.0,35.0,2.5,3.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183462', XB=5.0,5.0,35.0,37.0,2.5,3.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183463', XB=5.0,5.0,37.0,39.0,2.5,3.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183464', XB=5.0,5.0,39.0,41.0,2.5,3.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183465', XB=5.0,5.0,41.0,43.0,2.5,3.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183466', XB=5.0,5.0,43.0,45.0,2.5,3.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:185957', XB=5.0,5.0,29.0,31.0,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:185958', XB=5.0,5.0,31.0,33.0,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:185959', XB=5.0,5.0,33.0,35.0,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:185960', XB=5.0,5.0,35.0,37.0,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:185963', XB=5.0,5.0,41.0,43.0,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:185964', XB=5.0,5.0,43.0,45.0,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:196422', XB=5.0,5.0,40.5,41.0,0.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:196423', XB=5.0,5.0,40.5,41.0,1.5,2.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='System Panel:Glazed:148536', XB=15.0,16.0,53.0,53.5,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182509', XB=13.0,15.0,53.0,53.5,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182509', XB=37.0,38.5,53.0,53.5,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182509', XB=39.0,40.5,53.0,53.5,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182509', XB=41.0,42.5,53.0,53.5,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182509', XB=43.0,44.5,53.0,53.5,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182509', XB=45.0,46.5,53.0,53.5,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182509', XB=47.0,48.5,53.0,53.5,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182509', XB=49.0,50.5,53.0,53.5,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182509', XB=51.0,52.5,53.0,53.5,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182509', XB=53.0,54.5,53.0,53.5,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182509', XB=55.0,56.5,53.0,53.5,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182509', XB=57.0,58.5,53.0,53.5,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182509', XB=59.0,60.5,53.0,53.5,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182509', XB=61.0,62.5,53.0,53.5,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182511', XB=11.0,13.0,53.0,53.5,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182513', XB=9.0,11.0,53.0,53.5,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182515', XB=7.0,9.0,53.0,53.5,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182517', XB=5.0,7.0,53.0,53.5,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182519', XB=3.0,5.0,53.0,53.5,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182521', XB=1.0,3.0,53.0,53.5,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182523', XB=-0.5,1.0,53.0,53.5,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183493', XB=15.0,16.0,53.0,53.5,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183494', XB=13.0,15.0,53.0,53.5,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183494', XB=37.0,38.5,53.0,53.5,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183494', XB=39.0,40.5,53.0,53.5,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183494', XB=41.0,42.5,53.0,53.5,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183494', XB=43.0,44.5,53.0,53.5,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183494', XB=45.0,46.5,53.0,53.5,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183494', XB=47.0,48.5,53.0,53.5,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183494', XB=49.0,50.5,53.0,53.5,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183494', XB=51.0,52.5,53.0,53.5,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183494', XB=53.0,54.5,53.0,53.5,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183494', XB=55.0,56.5,53.0,53.5,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183494', XB=57.0,58.5,53.0,53.5,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183494', XB=59.0,60.5,53.0,53.5,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183494', XB=61.0,62.5,53.0,53.5,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183495', XB=11.0,13.0,53.0,53.5,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183496', XB=9.0,11.0,53.0,53.5,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183497', XB=7.0,9.0,53.0,53.5,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183498', XB=5.0,7.0,53.0,53.5,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183499', XB=3.0,5.0,53.0,53.5,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183500', XB=1.0,3.0,53.0,53.5,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183501', XB=-0.5,1.0,53.0,53.5,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Solid:183503', XB=15.0,16.0,53.0,53.5,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:183504', XB=13.0,15.0,53.0,53.5,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:183504', XB=37.0,38.5,53.0,53.5,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:183504', XB=39.0,40.5,53.0,53.5,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:183504', XB=41.0,42.5,53.0,53.5,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:183504', XB=43.0,44.5,53.0,53.5,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:183504', XB=45.0,46.5,53.0,53.5,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:183504', XB=47.0,48.5,53.0,53.5,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:183504', XB=49.0,50.5,53.0,53.5,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:183504', XB=51.0,52.5,53.0,53.5,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:183504', XB=53.0,54.5,53.0,53.5,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:183504', XB=55.0,56.5,53.0,53.5,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:183504', XB=57.0,58.5,53.0,53.5,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:183504', XB=59.0,60.5,53.0,53.5,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:183504', XB=61.0,62.5,53.0,53.5,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:183505', XB=11.0,13.0,53.0,53.5,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:183506', XB=9.0,11.0,53.0,53.5,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:183507', XB=7.0,9.0,53.0,53.5,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:183508', XB=5.0,7.0,53.0,53.5,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:183509', XB=3.0,5.0,53.0,53.5,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:183510', XB=1.0,3.0,53.0,53.5,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:183511', XB=-0.5,1.0,53.0,53.5,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:183591', XB=15.0,16.0,53.0,53.5,0.0,0.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:183592', XB=13.0,15.0,53.0,53.5,0.0,0.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:183592', XB=37.0,38.5,53.0,53.5,0.0,0.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:183592', XB=39.0,40.5,53.0,53.5,0.0,0.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:183592', XB=41.0,42.5,53.0,53.5,0.0,0.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:183592', XB=43.0,44.5,53.0,53.5,0.0,0.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:183592', XB=45.0,46.5,53.0,53.5,0.0,0.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:183592', XB=47.0,48.5,53.0,53.5,0.0,0.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:183592', XB=49.0,50.5,53.0,53.5,0.0,0.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:183592', XB=51.0,52.5,53.0,53.5,0.0,0.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:183592', XB=53.0,54.5,53.0,53.5,0.0,0.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:183592', XB=55.0,56.5,53.0,53.5,0.0,0.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:183592', XB=57.0,58.5,53.0,53.5,0.0,0.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:183592', XB=59.0,60.5,53.0,53.5,0.0,0.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:183592', XB=61.0,62.5,53.0,53.5,0.0,0.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:183593', XB=11.0,13.0,53.0,53.5,0.0,0.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:183594', XB=9.0,11.0,53.0,53.5,0.0,0.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:183595', XB=7.0,9.0,53.0,53.5,0.0,0.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:183596', XB=5.0,7.0,53.0,53.5,0.0,0.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:183597', XB=3.0,5.0,53.0,53.5,0.0,0.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:183598', XB=1.0,3.0,53.0,53.5,0.0,0.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:183599', XB=-0.5,1.0,53.0,53.5,0.0,0.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:183602', XB=15.0,15.0,53.0,53.5,0.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:183603', XB=13.0,13.0,53.0,53.5,0.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:183603', XB=36.5,37.0,53.0,53.5,0.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:183603', XB=38.5,39.0,53.0,53.5,0.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:183603', XB=40.5,41.0,53.0,53.5,0.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:183603', XB=42.5,43.0,53.0,53.5,0.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:183603', XB=44.5,45.0,53.0,53.5,0.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:183603', XB=46.5,47.0,53.0,53.5,0.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:183603', XB=48.5,49.0,53.0,53.5,0.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:183603', XB=50.5,51.0,53.0,53.5,0.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:183603', XB=52.5,53.0,53.0,53.5,0.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:183603', XB=54.5,55.0,53.0,53.5,0.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:183603', XB=56.5,57.0,53.0,53.5,0.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:183603', XB=58.5,59.0,53.0,53.5,0.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:183603', XB=60.5,61.0,53.0,53.5,0.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:183604', XB=11.0,11.0,53.0,53.5,0.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:183605', XB=9.0,9.0,53.0,53.5,0.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:183606', XB=7.0,7.0,53.0,53.5,0.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:183607', XB=5.0,5.0,53.0,53.5,0.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:183608', XB=3.0,3.0,53.0,53.5,0.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:183609', XB=1.0,1.0,53.0,53.5,0.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184857', XB=16.0,16.0,53.0,53.5,0.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184858', XB=16.0,16.0,53.0,53.5,1.5,2.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184859', XB=16.0,16.0,53.0,53.5,2.5,4.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184866', XB=15.0,16.0,53.0,53.5,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184867', XB=13.0,15.0,53.0,53.5,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184867', XB=37.0,38.5,53.0,53.5,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184867', XB=39.0,40.5,53.0,53.5,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184867', XB=41.0,42.5,53.0,53.5,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184867', XB=43.0,44.5,53.0,53.5,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184867', XB=45.0,46.5,53.0,53.5,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184867', XB=47.0,48.5,53.0,53.5,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184867', XB=49.0,50.5,53.0,53.5,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184867', XB=51.0,52.5,53.0,53.5,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184867', XB=53.0,54.5,53.0,53.5,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184867', XB=55.0,56.5,53.0,53.5,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184867', XB=57.0,58.5,53.0,53.5,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184867', XB=59.0,60.5,53.0,53.5,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184867', XB=61.0,62.5,53.0,53.5,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184868', XB=11.0,13.0,53.0,53.5,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184869', XB=9.0,11.0,53.0,53.5,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184870', XB=7.0,9.0,53.0,53.5,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184871', XB=5.0,7.0,53.0,53.5,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184872', XB=3.0,5.0,53.0,53.5,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184873', XB=1.0,3.0,53.0,53.5,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184874', XB=-0.5,1.0,53.0,53.5,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184875', XB=15.0,16.0,53.0,53.5,2.5,2.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184876', XB=13.0,15.0,53.0,53.5,2.5,2.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184876', XB=37.0,38.5,53.0,53.5,2.5,2.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184876', XB=39.0,40.5,53.0,53.5,2.5,2.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184876', XB=41.0,42.5,53.0,53.5,2.5,2.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184876', XB=43.0,44.5,53.0,53.5,2.5,2.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184876', XB=45.0,46.5,53.0,53.5,2.5,2.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184876', XB=47.0,48.5,53.0,53.5,2.5,2.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184876', XB=49.0,50.5,53.0,53.5,2.5,2.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184876', XB=51.0,52.5,53.0,53.5,2.5,2.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184876', XB=53.0,54.5,53.0,53.5,2.5,2.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184876', XB=55.0,56.5,53.0,53.5,2.5,2.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184876', XB=57.0,58.5,53.0,53.5,2.5,2.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184876', XB=59.0,60.5,53.0,53.5,2.5,2.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184876', XB=61.0,62.5,53.0,53.5,2.5,2.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184877', XB=11.0,13.0,53.0,53.5,2.5,2.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184878', XB=9.0,11.0,53.0,53.5,2.5,2.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184879', XB=7.0,9.0,53.0,53.5,2.5,2.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184880', XB=5.0,7.0,53.0,53.5,2.5,2.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184881', XB=3.0,5.0,53.0,53.5,2.5,2.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184882', XB=1.0,3.0,53.0,53.5,2.5,2.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184883', XB=-0.5,1.0,53.0,53.5,2.5,2.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184884', XB=15.0,16.0,53.0,53.5,4.0,4.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184885', XB=13.0,15.0,53.0,53.5,4.0,4.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184885', XB=37.0,38.5,53.0,53.5,4.0,4.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184885', XB=39.0,40.5,53.0,53.5,4.0,4.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184885', XB=41.0,42.5,53.0,53.5,4.0,4.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184885', XB=43.0,44.5,53.0,53.5,4.0,4.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184885', XB=45.0,46.5,53.0,53.5,4.0,4.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184885', XB=47.0,48.5,53.0,53.5,4.0,4.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184885', XB=49.0,50.5,53.0,53.5,4.0,4.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184885', XB=51.0,52.5,53.0,53.5,4.0,4.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184885', XB=53.0,54.5,53.0,53.5,4.0,4.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184885', XB=55.0,56.5,53.0,53.5,4.0,4.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184885', XB=57.0,58.5,53.0,53.5,4.0,4.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184885', XB=59.0,60.5,53.0,53.5,4.0,4.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184885', XB=61.0,62.5,53.0,53.5,4.0,4.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184886', XB=11.0,13.0,53.0,53.5,4.0,4.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184887', XB=9.0,11.0,53.0,53.5,4.0,4.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184888', XB=7.0,9.0,53.0,53.5,4.0,4.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184889', XB=5.0,7.0,53.0,53.5,4.0,4.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184890', XB=3.0,5.0,53.0,53.5,4.0,4.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184891', XB=1.0,3.0,53.0,53.5,4.0,4.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184892', XB=-0.5,1.0,53.0,53.5,4.0,4.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184947', XB=15.0,15.0,53.0,53.5,1.5,2.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184948', XB=13.0,13.0,53.0,53.5,1.5,2.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184948', XB=36.5,37.0,53.0,53.5,1.5,2.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184948', XB=38.5,39.0,53.0,53.5,1.5,2.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184948', XB=40.5,41.0,53.0,53.5,1.5,2.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184948', XB=42.5,43.0,53.0,53.5,1.5,2.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184948', XB=44.5,45.0,53.0,53.5,1.5,2.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184948', XB=46.5,47.0,53.0,53.5,1.5,2.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184948', XB=48.5,49.0,53.0,53.5,1.5,2.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184948', XB=50.5,51.0,53.0,53.5,1.5,2.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184948', XB=52.5,53.0,53.0,53.5,1.5,2.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184948', XB=54.5,55.0,53.0,53.5,1.5,2.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184948', XB=56.5,57.0,53.0,53.5,1.5,2.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184948', XB=58.5,59.0,53.0,53.5,1.5,2.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184948', XB=60.5,61.0,53.0,53.5,1.5,2.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184949', XB=11.0,11.0,53.0,53.5,1.5,2.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184950', XB=9.0,9.0,53.0,53.5,1.5,2.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184951', XB=7.0,7.0,53.0,53.5,1.5,2.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184952', XB=5.0,5.0,53.0,53.5,1.5,2.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184953', XB=3.0,3.0,53.0,53.5,1.5,2.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184954', XB=1.0,1.0,53.0,53.5,1.5,2.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184955', XB=15.0,15.0,53.0,53.5,2.5,4.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184956', XB=13.0,13.0,53.0,53.5,2.5,4.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184956', XB=36.5,37.0,53.0,53.5,2.5,4.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184956', XB=38.5,39.0,53.0,53.5,2.5,4.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184956', XB=40.5,41.0,53.0,53.5,2.5,4.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184956', XB=42.5,43.0,53.0,53.5,2.5,4.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184956', XB=44.5,45.0,53.0,53.5,2.5,4.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184956', XB=46.5,47.0,53.0,53.5,2.5,4.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184956', XB=48.5,49.0,53.0,53.5,2.5,4.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184956', XB=50.5,51.0,53.0,53.5,2.5,4.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184956', XB=52.5,53.0,53.0,53.5,2.5,4.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184956', XB=54.5,55.0,53.0,53.5,2.5,4.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184956', XB=56.5,57.0,53.0,53.5,2.5,4.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184956', XB=58.5,59.0,53.0,53.5,2.5,4.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184956', XB=60.5,61.0,53.0,53.5,2.5,4.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184957', XB=11.0,11.0,53.0,53.5,2.5,4.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184958', XB=9.0,9.0,53.0,53.5,2.5,4.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184959', XB=7.0,7.0,53.0,53.5,2.5,4.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184960', XB=5.0,5.0,53.0,53.5,2.5,4.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184961', XB=3.0,3.0,53.0,53.5,2.5,4.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184962', XB=1.0,1.0,53.0,53.5,2.5,4.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='System Panel:Glazed:149000', XB=16.0,17.5,45.0,45.0,0.0,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:149007', XB=14.5,16.0,45.0,45.0,0.0,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:149009', XB=13.5,14.5,45.0,45.0,0.0,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:194967', XB=10.5,11.0,45.0,45.0,0.0,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:149015', XB=9.0,10.5,45.0,45.0,0.0,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:149017', XB=8.0,9.0,45.0,45.0,0.0,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:195087', XB=11.0,13.0,45.0,45.0,2.0,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:149019', XB=16.0,17.5,45.0,45.0,2.5,3.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:149020', XB=14.5,16.0,45.0,45.0,2.5,3.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:149021', XB=13.5,14.5,45.0,45.0,2.5,3.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:149022', XB=12.0,13.0,45.0,45.0,2.5,3.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:149023', XB=10.5,12.0,45.0,45.0,2.5,3.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:149024', XB=9.0,10.5,45.0,45.0,2.5,3.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:149025', XB=8.0,9.0,45.0,45.0,2.5,3.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:149059', XB=13.0,13.5,45.0,45.0,0.0,2.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:149065', XB=13.0,13.5,45.0,45.0,2.5,3.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:195120', XB=13.0,13.5,45.0,45.0,2.0,2.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='System Panel:Glazed:149909', XB=-0.5,-0.5,23.0,25.0,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182525', XB=-0.5,-0.5,21.0,23.0,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182527', XB=-0.5,-0.5,19.0,21.0,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182529', XB=-0.5,-0.5,17.0,19.0,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182531', XB=-0.5,-0.5,15.0,17.0,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182533', XB=-0.5,-0.5,13.0,15.0,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182535', XB=-0.5,-0.5,11.0,13.0,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182537', XB=-0.5,-0.5,9.0,11.0,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182539', XB=-0.5,-0.5,7.0,9.0,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182541', XB=-0.5,-0.5,5.0,7.0,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182543', XB=-0.5,-0.5,3.0,5.0,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182545', XB=-0.5,-0.5,1.0,3.0,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182547', XB=-0.5,-0.5,-0.5,1.0,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183611', XB=-0.5,-0.5,23.0,25.0,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183612', XB=-0.5,-0.5,21.0,23.0,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183613', XB=-0.5,-0.5,19.0,21.0,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183614', XB=-0.5,-0.5,17.0,19.0,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183615', XB=-0.5,-0.5,15.0,17.0,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183616', XB=-0.5,-0.5,13.0,15.0,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183617', XB=-0.5,-0.5,11.0,13.0,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183618', XB=-0.5,-0.5,9.0,11.0,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183619', XB=-0.5,-0.5,7.0,9.0,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183620', XB=-0.5,-0.5,5.0,7.0,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183621', XB=-0.5,-0.5,3.0,5.0,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183622', XB=-0.5,-0.5,1.0,3.0,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183623', XB=-0.5,-0.5,-0.5,1.0,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Solid:183625', XB=-0.5,-0.5,23.0,25.0,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:183626', XB=-0.5,-0.5,21.0,23.0,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:183627', XB=-0.5,-0.5,19.0,21.0,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:183628', XB=-0.5,-0.5,17.0,19.0,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:183629', XB=-0.5,-0.5,15.0,17.0,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:183630', XB=-0.5,-0.5,13.0,15.0,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:183631', XB=-0.5,-0.5,11.0,13.0,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:183632', XB=-0.5,-0.5,9.0,11.0,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:183633', XB=-0.5,-0.5,7.0,9.0,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:183634', XB=-0.5,-0.5,5.0,7.0,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:183635', XB=-0.5,-0.5,3.0,5.0,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:183636', XB=-0.5,-0.5,1.0,3.0,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:183637', XB=-0.5,-0.5,-0.5,1.0,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184542', XB=-0.5,-0.5,23.0,25.0,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184543', XB=-0.5,-0.5,21.0,23.0,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184544', XB=-0.5,-0.5,19.0,21.0,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184545', XB=-0.5,-0.5,17.0,19.0,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184546', XB=-0.5,-0.5,15.0,17.0,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184547', XB=-0.5,-0.5,13.0,15.0,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184548', XB=-0.5,-0.5,11.0,13.0,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184549', XB=-0.5,-0.5,9.0,11.0,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184550', XB=-0.5,-0.5,7.0,9.0,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184551', XB=-0.5,-0.5,5.0,7.0,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184552', XB=-0.5,-0.5,3.0,5.0,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184553', XB=-0.5,-0.5,1.0,3.0,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:184554', XB=-0.5,-0.5,-0.5,1.0,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='System Panel:Glazed:154472', XB=22.0,23.0,-0.5,-0.5,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182549', XB=23.0,25.0,-0.5,-0.5,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182551', XB=25.0,27.0,-0.5,-0.5,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182553', XB=27.0,29.0,-0.5,-0.5,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182555', XB=29.0,31.0,-0.5,-0.5,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182557', XB=31.0,33.0,-0.5,-0.5,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182559', XB=33.0,35.0,-0.5,-0.5,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182561', XB=35.0,37.0,-0.5,-0.5,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182563', XB=37.0,39.0,-0.5,-0.5,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182565', XB=39.0,41.0,-0.5,-0.5,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182567', XB=41.0,43.0,-0.5,-0.5,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182569', XB=43.0,45.0,-0.5,-0.5,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182571', XB=45.0,47.0,-0.5,-0.5,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182573', XB=47.0,49.0,-0.5,-0.5,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182575', XB=49.0,51.0,-0.5,-0.5,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182577', XB=51.0,53.0,-0.5,-0.5,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182579', XB=53.0,55.0,-0.5,-0.5,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182581', XB=55.0,57.0,-0.5,-0.5,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182583', XB=57.0,59.0,-0.5,-0.5,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182585', XB=59.0,61.0,-0.5,-0.5,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:182587', XB=61.0,62.5,-0.5,-0.5,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183777', XB=22.0,23.0,-0.5,-0.5,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183778', XB=23.0,25.0,-0.5,-0.5,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183779', XB=25.0,27.0,-0.5,-0.5,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183780', XB=27.0,29.0,-0.5,-0.5,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183781', XB=29.0,31.0,-0.5,-0.5,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183782', XB=31.0,33.0,-0.5,-0.5,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183783', XB=33.0,35.0,-0.5,-0.5,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183784', XB=35.0,37.0,-0.5,-0.5,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183785', XB=37.0,39.0,-0.5,-0.5,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183786', XB=39.0,41.0,-0.5,-0.5,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183787', XB=41.0,43.0,-0.5,-0.5,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183788', XB=43.0,45.0,-0.5,-0.5,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183789', XB=45.0,47.0,-0.5,-0.5,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183790', XB=47.0,49.0,-0.5,-0.5,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183791', XB=49.0,51.0,-0.5,-0.5,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183792', XB=51.0,53.0,-0.5,-0.5,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183793', XB=53.0,55.0,-0.5,-0.5,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183794', XB=55.0,57.0,-0.5,-0.5,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183795', XB=57.0,59.0,-0.5,-0.5,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183796', XB=59.0,61.0,-0.5,-0.5,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:183797', XB=61.0,62.5,-0.5,-0.5,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Solid:183799', XB=22.0,23.0,-0.5,-0.5,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:183800', XB=23.0,25.0,-0.5,-0.5,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:183801', XB=25.0,27.0,-0.5,-0.5,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:183802', XB=27.0,29.0,-0.5,-0.5,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:183803', XB=29.0,31.0,-0.5,-0.5,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:183804', XB=31.0,33.0,-0.5,-0.5,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:183805', XB=33.0,35.0,-0.5,-0.5,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:183806', XB=35.0,37.0,-0.5,-0.5,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:183807', XB=37.0,39.0,-0.5,-0.5,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:183808', XB=39.0,41.0,-0.5,-0.5,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:183809', XB=41.0,43.0,-0.5,-0.5,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:183810', XB=43.0,45.0,-0.5,-0.5,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:183811', XB=45.0,47.0,-0.5,-0.5,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:183812', XB=47.0,49.0,-0.5,-0.5,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:183813', XB=49.0,51.0,-0.5,-0.5,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:183814', XB=51.0,53.0,-0.5,-0.5,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:183815', XB=53.0,55.0,-0.5,-0.5,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:183816', XB=55.0,57.0,-0.5,-0.5,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:183817', XB=57.0,59.0,-0.5,-0.5,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:183818', XB=59.0,61.0,-0.5,-0.5,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='System Panel:Solid:183819', XB=61.0,62.5,-0.5,-0.5,2.5,4.0, RGB=96,76,69, SURF_ID='Stone - Granite'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:186004', XB=22.0,23.0,-0.5,-0.5,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:186005', XB=23.0,25.0,-0.5,-0.5,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:186006', XB=25.0,27.0,-0.5,-0.5,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:186007', XB=27.0,29.0,-0.5,-0.5,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:186008', XB=29.0,31.0,-0.5,-0.5,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:186009', XB=31.0,33.0,-0.5,-0.5,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:186010', XB=33.0,35.0,-0.5,-0.5,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:186011', XB=35.0,37.0,-0.5,-0.5,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:186012', XB=37.0,39.0,-0.5,-0.5,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:186013', XB=39.0,41.0,-0.5,-0.5,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:186014', XB=41.0,43.0,-0.5,-0.5,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:186015', XB=43.0,45.0,-0.5,-0.5,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:186016', XB=45.0,47.0,-0.5,-0.5,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:186017', XB=47.0,49.0,-0.5,-0.5,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:186018', XB=49.0,51.0,-0.5,-0.5,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:186019', XB=51.0,53.0,-0.5,-0.5,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:186020', XB=53.0,55.0,-0.5,-0.5,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:186021', XB=55.0,57.0,-0.5,-0.5,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:186022', XB=57.0,59.0,-0.5,-0.5,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:186023', XB=59.0,61.0,-0.5,-0.5,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:186024', XB=61.0,62.5,-0.5,-0.5,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='System Panel:Glazed:196714', XB=7.5,7.5,29.0,31.0,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:196720', XB=7.5,7.5,31.0,33.0,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:196722', XB=7.5,7.5,33.0,35.0,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:196724', XB=7.5,7.5,35.0,37.0,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:196730', XB=7.5,7.5,41.0,43.0,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:196732', XB=7.5,7.5,43.0,45.0,0.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:196734', XB=7.5,7.5,29.0,31.0,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:196735', XB=7.5,7.5,31.0,33.0,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:196736', XB=7.5,7.5,33.0,35.0,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:196737', XB=7.5,7.5,35.0,37.0,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:196740', XB=7.5,7.5,41.0,43.0,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:196741', XB=7.5,7.5,43.0,45.0,1.5,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:196811', XB=7.5,7.5,37.0,39.0,2.0,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:196812', XB=7.5,7.5,39.0,41.0,2.0,2.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:196743', XB=7.5,7.5,29.0,31.0,2.5,3.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:196744', XB=7.5,7.5,31.0,33.0,2.5,3.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:196745', XB=7.5,7.5,33.0,35.0,2.5,3.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:196746', XB=7.5,7.5,35.0,37.0,2.5,3.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:196747', XB=7.5,7.5,37.0,39.0,2.5,3.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:196748', XB=7.5,7.5,39.0,41.0,2.5,3.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:196749', XB=7.5,7.5,41.0,43.0,2.5,3.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='System Panel:Glazed:196750', XB=7.5,7.5,43.0,45.0,2.5,3.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='Glass'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:196777', XB=7.5,7.5,29.0,31.0,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:196778', XB=7.5,7.5,31.0,33.0,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:196779', XB=7.5,7.5,33.0,35.0,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:196780', XB=7.5,7.5,35.0,37.0,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:196781', XB=7.5,7.5,41.0,43.0,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:196782', XB=7.5,7.5,43.0,45.0,1.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:196835', XB=7.5,7.5,40.5,41.0,0.0,1.5, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='Rectangular Mullion:50 x 150mm:196836', XB=7.5,7.5,40.5,41.0,1.5,2.0, COLOR='GRAY 4', SURF_ID='Metal - Aluminium, Black-Anodized'/ 
&OBST ID='조합된 계단:계단:354339 Run 1', XB=35.0,36.5,48.5,49.0,0.0,0.5, RGB=191,178,173, SURF_ID6='Concrete - Cast-in-Place Concrete','Concrete - Cast-in-Place Concrete','Concrete - Cast-in-Place Concrete','Metal - Paint Finish - Paint Cafe Matte','Concrete - Cast-in-Place Concrete','Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:354339 Run 1', XB=35.0,36.5,51.5,52.0,1.5,2.0, RGB=191,178,173, SURF_ID6='Concrete - Cast-in-Place Concrete','Concrete - Cast-in-Place Concrete','Concrete - Cast-in-Place Concrete','Metal - Paint Finish - Paint Cafe Matte','Concrete - Cast-in-Place Concrete','Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:354339 Run 1', XB=35.0,36.5,49.0,50.0,0.5,0.5, RGB=191,178,173, SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:354339 Run 1', XB=35.0,36.5,50.0,51.0,1.0,1.0, RGB=191,178,173, SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:354339 Run 1', XB=35.0,36.5,50.5,51.5,1.5,1.5, RGB=191,178,173, SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:354339 Run 1', XB=35.0,36.5,50.0,50.0,0.5,1.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:354339 Run 1', XB=35.0,36.5,51.0,51.0,1.0,1.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:354339 Run 2', XB=34.0,35.0,50.0,50.5,2.5,3.0, RGB=191,178,173, SURF_ID6='Concrete - Cast-in-Place Concrete','Concrete - Cast-in-Place Concrete','Metal - Paint Finish - Paint Cafe Matte','Concrete - Cast-in-Place Concrete','Concrete - Cast-in-Place Concrete','Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:354339 Run 2', XB=34.0,35.0,51.5,52.0,2.0,2.0, RGB=191,178,173, SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:354339 Run 2', XB=34.0,35.0,50.5,51.5,2.5,2.5, RGB=191,178,173, SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:354339 Run 2', XB=34.0,35.0,49.0,50.0,3.0,3.0, RGB=191,178,173, SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:354339 Run 2', XB=34.0,35.0,48.5,49.0,3.5,3.5, RGB=191,178,173, SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:354339 Run 2', XB=34.0,35.0,51.5,51.5,2.0,2.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:354339 Run 2', XB=34.0,35.0,49.0,49.0,3.0,3.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:354339 Run 2', XB=34.0,35.0,48.5,48.5,3.5,4.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:354339 Landing 1', XB=34.0,36.5,52.0,53.0,2.0,2.0, RGB=191,178,173, SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:354339 Stringer 1', XB=35.0,35.0,48.5,49.0,0.0,0.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:354339 Stringer 1', XB=35.0,35.0,49.5,50.0,0.5,1.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:354339 Stringer 1', XB=35.0,35.0,50.5,51.0,1.0,1.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:354339 Stringer 1', XB=35.0,35.0,51.5,52.0,1.5,2.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:354339 Stringer 2', XB=36.5,36.5,48.5,49.0,0.0,0.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:354339 Stringer 2', XB=36.5,36.5,49.5,50.0,0.5,1.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:354339 Stringer 2', XB=36.5,36.5,50.5,51.0,1.0,1.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:354339 Stringer 2', XB=36.5,36.5,51.5,52.0,1.5,2.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:354339 Stringer 3', XB=35.0,35.0,51.0,51.5,2.0,2.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:354339 Stringer 3', XB=35.0,35.0,50.0,50.5,2.5,3.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:354339 Stringer 3', XB=35.0,35.0,49.0,49.5,3.0,3.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:354339 Stringer 4', XB=34.0,34.0,51.0,51.5,2.0,2.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:354339 Stringer 4', XB=34.0,34.0,50.0,50.5,2.5,3.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:354339 Stringer 4', XB=34.0,34.0,49.0,49.5,3.0,3.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:354339 Stringer 6', XB=36.5,36.5,52.0,53.0,1.5,2.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:354339 Stringer 7', XB=34.0,36.5,53.0,53.0,1.5,2.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:354339 Stringer 8', XB=34.0,34.0,52.0,53.0,1.5,2.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='난간:900mm Pipe - Wall Monted:354466', XB=34.0,34.0,51.0,51.5,3.0,3.5, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe - Wall Monted:354466', XB=34.0,34.0,50.0,50.5,3.5,4.0, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe - Wall Monted:354466', XB=34.0,34.0,49.0,49.5,4.0,4.5, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:354470', XB=35.0,35.0,50.0,50.5,1.5,2.0, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:354470', XB=35.0,35.0,51.0,51.5,2.0,2.5, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:354470', XB=35.0,35.0,50.5,51.0,2.5,3.0, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:354470', XB=35.0,35.0,49.5,50.0,3.0,3.5, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:354470', XB=35.0,35.0,51.0,51.5,3.0,3.5, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:354470', XB=35.0,35.0,50.0,50.5,3.5,4.0, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:354470', XB=35.0,35.0,49.0,49.5,4.0,4.5, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='조합된 계단:계단:355798 Run 1', XB=11.0,12.5,35.5,36.0,0.0,0.5, RGB=191,178,173, SURF_ID6='Concrete - Cast-in-Place Concrete','Concrete - Cast-in-Place Concrete','Metal - Paint Finish - Paint Cafe Matte','Concrete - Cast-in-Place Concrete','Concrete - Cast-in-Place Concrete','Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:355798 Run 1', XB=11.0,12.5,32.5,33.0,1.5,2.0, RGB=191,178,173, SURF_ID6='Concrete - Cast-in-Place Concrete','Concrete - Cast-in-Place Concrete','Metal - Paint Finish - Paint Cafe Matte','Concrete - Cast-in-Place Concrete','Concrete - Cast-in-Place Concrete','Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:355798 Run 1', XB=11.0,12.5,34.5,35.5,0.5,0.5, RGB=191,178,173, SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:355798 Run 1', XB=11.0,12.5,33.5,34.5,1.0,1.0, RGB=191,178,173, SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:355798 Run 1', XB=11.0,12.5,33.0,34.0,1.5,1.5, RGB=191,178,173, SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:355798 Run 1', XB=11.0,12.5,34.5,34.5,0.5,1.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:355798 Run 1', XB=11.0,12.5,33.5,33.5,1.0,1.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:355798 Run 2', XB=11.0,12.5,29.0,29.5,2.5,3.0, RGB=191,178,173, SURF_ID6='Concrete - Cast-in-Place Concrete','Concrete - Cast-in-Place Concrete','Metal - Paint Finish - Paint Cafe Matte','Concrete - Cast-in-Place Concrete','Concrete - Cast-in-Place Concrete','Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:355798 Run 2', XB=11.0,12.5,30.5,31.0,2.0,2.0, RGB=191,178,173, SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:355798 Run 2', XB=11.0,12.5,29.5,30.5,2.5,2.5, RGB=191,178,173, SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:355798 Run 2', XB=11.0,12.5,28.0,29.0,3.0,3.0, RGB=191,178,173, SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:355798 Run 2', XB=11.0,12.5,27.5,28.0,3.5,3.5, RGB=191,178,173, SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:355798 Run 2', XB=11.0,12.5,30.5,30.5,2.0,2.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:355798 Run 2', XB=11.0,12.5,28.0,28.0,3.0,3.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:355798 Run 2', XB=11.0,12.5,27.5,27.5,3.5,4.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:355798 Landing 1', XB=11.0,12.5,31.0,32.5,2.0,2.0, RGB=191,178,173, SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:355798 Stringer 1', XB=12.5,12.5,35.5,36.0,0.0,0.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:355798 Stringer 1', XB=12.5,12.5,34.5,35.0,0.5,1.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:355798 Stringer 1', XB=12.5,12.5,33.5,34.0,1.0,1.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:355798 Stringer 1', XB=12.5,12.5,32.5,33.0,1.5,2.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:355798 Stringer 2', XB=11.0,11.0,35.5,36.0,0.0,0.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:355798 Stringer 2', XB=11.0,11.0,34.5,35.0,0.5,1.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:355798 Stringer 2', XB=11.0,11.0,33.5,34.0,1.0,1.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:355798 Stringer 2', XB=11.0,11.0,32.5,33.0,1.5,2.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:355798 Stringer 3', XB=12.5,12.5,30.0,30.5,2.0,2.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:355798 Stringer 3', XB=12.5,12.5,29.0,29.5,2.5,3.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:355798 Stringer 3', XB=12.5,12.5,28.0,28.5,3.0,3.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:355798 Stringer 4', XB=11.0,11.0,30.0,30.5,2.0,2.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:355798 Stringer 4', XB=11.0,11.0,29.0,29.5,2.5,3.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:355798 Stringer 4', XB=11.0,11.0,28.0,28.5,3.0,3.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:355798 Stringer 5', XB=12.5,12.5,31.0,32.5,1.5,2.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:355798 Stringer 6', XB=11.0,11.0,31.0,32.5,1.5,2.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='난간:900mm Pipe:356115', XB=11.0,11.0,34.0,34.5,1.5,2.0, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:356115', XB=11.0,11.0,33.0,33.5,2.0,2.5, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:356115', XB=11.0,11.0,29.5,30.0,2.5,3.0, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:356115', XB=11.0,11.0,28.5,29.0,3.0,3.5, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:356115', XB=11.0,11.0,30.0,30.5,3.0,3.5, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:356115', XB=11.0,11.0,29.0,29.5,3.5,4.0, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:356115', XB=11.0,11.0,28.0,28.5,4.0,4.5, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:356119', XB=12.5,12.5,34.0,34.5,1.5,2.0, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:356119', XB=12.5,12.5,33.0,33.5,2.0,2.5, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:356119', XB=12.5,12.5,29.5,30.0,2.5,3.0, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:356119', XB=12.5,12.5,28.5,29.0,3.0,3.5, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:356119', XB=12.5,12.5,30.0,30.5,3.0,3.5, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:356119', XB=12.5,12.5,29.0,29.5,3.5,4.0, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:356119', XB=12.5,12.5,28.0,28.5,4.0,4.5, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='조합된 계단:계단:357340 Run 1', XB=11.0,12.5,15.5,16.0,0.0,0.0, RGB=191,178,173, SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:357340 Run 1', XB=11.0,12.5,16.0,17.0,0.5,0.5, RGB=191,178,173, SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:357340 Run 1', XB=11.0,12.5,17.0,18.0,1.0,1.0, RGB=191,178,173, SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:357340 Run 1', XB=11.0,12.5,18.0,19.0,1.5,1.5, RGB=191,178,173, SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:357340 Run 1', XB=11.0,12.5,16.0,16.0,0.0,0.5, RGB=191,178,173, SURF_ID6='Concrete - Cast-in-Place Concrete','Concrete - Cast-in-Place Concrete','Concrete - Cast-in-Place Concrete','Metal - Paint Finish - Paint Cafe Matte','Concrete - Cast-in-Place Concrete','Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:357340 Run 1', XB=11.0,12.5,17.0,17.0,0.5,1.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:357340 Run 1', XB=11.0,12.5,18.0,18.0,1.0,1.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:357340 Run 1', XB=11.0,12.5,19.0,19.0,1.5,2.0, RGB=191,178,173, SURF_ID6='Concrete - Cast-in-Place Concrete','Concrete - Cast-in-Place Concrete','Concrete - Cast-in-Place Concrete','Metal - Paint Finish - Paint Cafe Matte','Concrete - Cast-in-Place Concrete','Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:357340 Run 2', XB=11.0,12.5,22.0,22.5,2.5,3.0, RGB=191,178,173, SURF_ID6='Concrete - Cast-in-Place Concrete','Concrete - Cast-in-Place Concrete','Concrete - Cast-in-Place Concrete','Metal - Paint Finish - Paint Cafe Matte','Concrete - Cast-in-Place Concrete','Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:357340 Run 2', XB=11.0,12.5,20.5,21.5,2.0,2.0, RGB=191,178,173, SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:357340 Run 2', XB=11.0,12.5,21.5,22.0,2.5,2.5, RGB=191,178,173, SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:357340 Run 2', XB=11.0,12.5,22.5,23.5,3.0,3.0, RGB=191,178,173, SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:357340 Run 2', XB=11.0,12.5,23.5,24.5,3.5,3.5, RGB=191,178,173, SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:357340 Run 2', XB=11.0,12.5,21.5,21.5,2.0,2.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:357340 Run 2', XB=11.0,12.5,23.5,23.5,3.0,3.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:357340 Run 2', XB=11.0,12.5,24.5,24.5,3.5,4.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:357340 Landing 1', XB=11.0,12.5,19.0,20.5,2.0,2.0, RGB=191,178,173, SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:357340 Stringer 1', XB=11.0,11.0,15.5,16.0,0.0,0.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:357340 Stringer 1', XB=11.0,11.0,16.5,17.5,0.5,1.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:357340 Stringer 1', XB=11.0,11.0,17.5,18.5,1.0,1.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:357340 Stringer 1', XB=11.0,11.0,18.5,19.0,1.5,2.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:357340 Stringer 2', XB=12.5,12.5,15.5,16.0,0.0,0.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:357340 Stringer 2', XB=12.5,12.5,16.5,17.5,0.5,1.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:357340 Stringer 2', XB=12.5,12.5,17.5,18.5,1.0,1.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:357340 Stringer 2', XB=12.5,12.5,18.5,19.0,1.5,2.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:357340 Stringer 3', XB=11.0,11.0,21.0,21.5,2.0,2.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:357340 Stringer 3', XB=11.0,11.0,22.0,22.5,2.5,3.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:357340 Stringer 3', XB=11.0,11.0,23.0,23.5,3.0,3.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:357340 Stringer 3', XB=11.0,11.0,24.0,24.5,3.5,4.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:357340 Stringer 4', XB=12.5,12.5,21.0,21.5,2.0,2.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:357340 Stringer 4', XB=12.5,12.5,22.0,22.5,2.5,3.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:357340 Stringer 4', XB=12.5,12.5,23.0,23.5,3.0,3.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:357340 Stringer 4', XB=12.5,12.5,24.0,24.5,3.5,4.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:357340 Stringer 5', XB=11.0,11.0,19.0,20.5,1.5,2.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:357340 Stringer 6', XB=12.5,12.5,19.0,20.5,1.5,2.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='난간:900mm Pipe:357466', XB=12.5,12.5,16.5,17.0,1.0,1.5, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:357466', XB=12.5,12.5,17.5,18.0,1.5,2.0, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:357466', XB=12.5,12.5,20.5,21.0,2.5,3.0, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:357466', XB=12.5,12.5,21.5,22.0,3.0,3.5, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:357470', XB=11.0,11.0,16.5,17.0,1.0,1.5, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:357470', XB=11.0,11.0,17.5,18.0,1.5,2.0, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:357470', XB=11.0,11.0,20.5,21.0,2.5,3.0, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:357470', XB=11.0,11.0,21.5,22.0,3.0,3.5, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='조합된 계단:계단:358313 Run 1', XB=8.0,9.0,3.5,4.0,0.0,0.5, RGB=191,178,173, SURF_ID6='Concrete - Cast-in-Place Concrete','Concrete - Cast-in-Place Concrete','Metal - Paint Finish - Paint Cafe Matte','Concrete - Cast-in-Place Concrete','Concrete - Cast-in-Place Concrete','Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:358313 Run 1', XB=8.0,9.0,0.5,1.0,1.5,2.0, RGB=191,178,173, SURF_ID6='Concrete - Cast-in-Place Concrete','Concrete - Cast-in-Place Concrete','Metal - Paint Finish - Paint Cafe Matte','Concrete - Cast-in-Place Concrete','Concrete - Cast-in-Place Concrete','Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:358313 Run 1', XB=8.0,9.0,2.5,3.5,0.5,0.5, RGB=191,178,173, SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:358313 Run 1', XB=8.0,9.0,2.0,2.5,1.0,1.0, RGB=191,178,173, SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:358313 Run 1', XB=8.0,9.0,1.0,2.0,1.5,1.5, RGB=191,178,173, SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:358313 Run 1', XB=8.0,9.0,2.5,2.5,0.5,1.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:358313 Run 1', XB=8.0,9.0,2.0,2.0,1.0,1.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:358313 Run 2', XB=9.5,10.5,2.0,2.5,2.5,3.0, RGB=191,178,173, SURF_ID6='Concrete - Cast-in-Place Concrete','Concrete - Cast-in-Place Concrete','Concrete - Cast-in-Place Concrete','Metal - Paint Finish - Paint Cafe Matte','Concrete - Cast-in-Place Concrete','Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:358313 Run 2', XB=9.5,10.5,0.5,1.5,2.0,2.0, RGB=191,178,173, SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:358313 Run 2', XB=9.5,10.5,1.0,2.0,2.5,2.5, RGB=191,178,173, SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:358313 Run 2', XB=9.5,10.5,2.5,3.5,3.0,3.0, RGB=191,178,173, SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:358313 Run 2', XB=9.5,10.5,3.5,4.5,3.5,3.5, RGB=191,178,173, SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:358313 Run 2', XB=9.5,10.5,1.5,1.5,2.0,2.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:358313 Run 2', XB=9.5,10.5,3.5,3.5,3.0,3.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:358313 Run 2', XB=9.5,10.5,4.5,4.5,3.5,4.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:358313 Landing 1', XB=8.0,10.5,-0.5,0.5,2.0,2.0, RGB=191,178,173, SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:358313 Stringer 1', XB=9.0,9.0,3.5,4.0,0.0,0.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:358313 Stringer 1', XB=9.0,9.0,2.5,3.0,0.5,1.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:358313 Stringer 1', XB=9.0,9.0,1.5,2.0,1.0,1.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:358313 Stringer 1', XB=9.0,9.0,0.5,1.0,1.5,2.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:358313 Stringer 2', XB=8.0,8.0,3.5,4.0,0.0,0.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:358313 Stringer 2', XB=8.0,8.0,2.5,3.0,0.5,1.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:358313 Stringer 2', XB=8.0,8.0,1.5,2.0,1.0,1.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:358313 Stringer 2', XB=8.0,8.0,0.5,1.0,1.5,2.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:358313 Stringer 3', XB=9.0,9.5,1.0,1.5,2.0,2.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:358313 Stringer 3', XB=9.0,9.5,2.0,2.5,2.5,3.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:358313 Stringer 3', XB=9.0,9.5,3.0,3.5,3.0,3.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:358313 Stringer 3', XB=9.0,9.5,0.5,1.0,2.0,2.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:358313 Stringer 3', XB=9.0,9.5,1.5,2.0,2.5,2.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:358313 Stringer 3', XB=9.0,9.5,2.5,3.0,3.0,3.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:358313 Stringer 3', XB=9.0,9.5,3.5,4.0,3.5,3.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:358313 Stringer 3', XB=9.0,9.5,4.0,4.0,3.5,4.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:358313 Stringer 4', XB=10.5,10.5,1.0,1.5,2.0,2.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:358313 Stringer 4', XB=10.5,10.5,2.0,2.5,2.5,3.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:358313 Stringer 4', XB=10.5,10.5,3.0,3.5,3.0,3.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:358313 Stringer 6', XB=8.0,8.0,-0.5,0.5,1.5,2.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:358313 Stringer 7', XB=8.0,10.5,-0.5,-0.5,1.5,2.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:358313 Stringer 8', XB=10.5,10.5,-0.5,0.5,1.5,2.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='난간:900mm Pipe - Wall Monted:358475', XB=8.0,8.0,3.0,3.5,0.5,1.5, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe - Wall Monted:358475', XB=8.0,8.0,3.5,4.0,1.0,1.5, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe - Wall Monted:358475', XB=8.0,8.0,2.0,2.5,1.0,2.0, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe - Wall Monted:358475', XB=8.0,8.0,2.5,3.0,1.5,2.0, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe - Wall Monted:358475', XB=8.0,8.0,1.0,1.5,1.5,2.5, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe - Wall Monted:358475', XB=8.0,8.0,1.5,2.0,2.0,2.5, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:358479', XB=9.0,9.5,2.5,3.0,3.5,4.0, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:358479', XB=9.0,9.5,3.5,4.0,4.0,4.5, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:358479', XB=9.0,9.5,0.5,1.0,2.0,2.0, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:358479', XB=9.0,9.5,0.5,2.0,2.5,2.5, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:358479', XB=9.0,9.5,0.5,3.0,3.0,3.0, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:358479', XB=9.0,9.5,1.5,2.5,3.5,3.5, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:358479', XB=9.0,9.5,3.0,4.0,3.5,3.5, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:358479', XB=9.0,9.5,3.0,3.5,4.0,4.0, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:358479', XB=9.0,9.5,0.5,0.5,2.0,3.0, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:358479', XB=9.0,9.5,1.0,1.0,2.0,3.0, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:358479', XB=9.0,9.5,1.5,1.5,2.5,3.5, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:358479', XB=9.0,9.5,2.0,2.0,2.5,3.5, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:358479', XB=9.0,9.5,2.5,2.5,3.0,3.5, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:358479', XB=9.0,9.5,3.0,3.0,3.0,3.5, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:358479', XB=9.0,9.5,3.5,3.5,3.5,4.0, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:358479', XB=9.0,9.5,4.0,4.0,3.5,4.0, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:358479', XB=9.0,9.0,3.0,3.5,0.5,1.5, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:358479', XB=9.0,9.0,3.5,4.0,1.0,1.5, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:358479', XB=9.0,9.0,2.0,2.5,1.0,2.0, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:358479', XB=9.0,9.0,2.5,3.0,1.5,2.0, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:358479', XB=9.0,9.0,1.0,1.5,1.5,2.5, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:358479', XB=9.0,9.0,1.5,2.0,2.0,2.5, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='조합된 계단:계단:360203 Run 1', XB=63.0,64.0,3.5,4.0,0.0,0.5, RGB=191,178,173, SURF_ID6='Concrete - Cast-in-Place Concrete','Concrete - Cast-in-Place Concrete','Metal - Paint Finish - Paint Cafe Matte','Concrete - Cast-in-Place Concrete','Concrete - Cast-in-Place Concrete','Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:360203 Run 1', XB=63.0,64.0,0.5,1.0,1.5,2.0, RGB=191,178,173, SURF_ID6='Concrete - Cast-in-Place Concrete','Concrete - Cast-in-Place Concrete','Metal - Paint Finish - Paint Cafe Matte','Concrete - Cast-in-Place Concrete','Concrete - Cast-in-Place Concrete','Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:360203 Run 1', XB=63.0,64.0,2.5,3.5,0.5,0.5, RGB=191,178,173, SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:360203 Run 1', XB=63.0,64.0,2.0,2.5,1.0,1.0, RGB=191,178,173, SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:360203 Run 1', XB=63.0,64.0,1.0,2.0,1.5,1.5, RGB=191,178,173, SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:360203 Run 1', XB=63.0,64.0,2.5,2.5,0.5,1.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:360203 Run 1', XB=63.0,64.0,2.0,2.0,1.0,1.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:360203 Run 1', XB=64.5,66.0,48.5,49.0,0.0,0.5, RGB=191,178,173, SURF_ID6='Concrete - Cast-in-Place Concrete','Concrete - Cast-in-Place Concrete','Concrete - Cast-in-Place Concrete','Metal - Paint Finish - Paint Cafe Matte','Concrete - Cast-in-Place Concrete','Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:360203 Run 1', XB=64.5,66.0,51.5,52.0,1.5,2.0, RGB=191,178,173, SURF_ID6='Concrete - Cast-in-Place Concrete','Concrete - Cast-in-Place Concrete','Concrete - Cast-in-Place Concrete','Metal - Paint Finish - Paint Cafe Matte','Concrete - Cast-in-Place Concrete','Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:360203 Run 1', XB=64.5,66.0,49.0,50.0,0.5,0.5, RGB=191,178,173, SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:360203 Run 1', XB=64.5,66.0,50.0,51.0,1.0,1.0, RGB=191,178,173, SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:360203 Run 1', XB=64.5,66.0,51.0,51.5,1.5,1.5, RGB=191,178,173, SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:360203 Run 1', XB=64.5,66.0,50.0,50.0,0.5,1.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:360203 Run 1', XB=64.5,66.0,51.0,51.0,1.0,1.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:360203 Run 2', XB=64.5,65.5,2.0,2.5,2.5,3.0, RGB=191,178,173, SURF_ID6='Concrete - Cast-in-Place Concrete','Concrete - Cast-in-Place Concrete','Concrete - Cast-in-Place Concrete','Metal - Paint Finish - Paint Cafe Matte','Concrete - Cast-in-Place Concrete','Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:360203 Run 2', XB=64.5,65.5,0.5,1.5,2.0,2.0, RGB=191,178,173, SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:360203 Run 2', XB=64.5,65.5,1.0,2.0,2.5,2.5, RGB=191,178,173, SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:360203 Run 2', XB=64.5,65.5,2.5,3.5,3.0,3.0, RGB=191,178,173, SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:360203 Run 2', XB=64.5,65.5,3.5,4.5,3.5,3.5, RGB=191,178,173, SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:360203 Run 2', XB=64.5,65.5,1.5,1.5,2.0,2.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:360203 Run 2', XB=64.5,65.5,3.5,3.5,3.0,3.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:360203 Run 2', XB=64.5,65.5,4.5,4.5,3.5,4.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:360203 Run 2', XB=63.0,64.5,50.0,50.5,2.5,3.0, RGB=191,178,173, SURF_ID6='Concrete - Cast-in-Place Concrete','Concrete - Cast-in-Place Concrete','Metal - Paint Finish - Paint Cafe Matte','Concrete - Cast-in-Place Concrete','Concrete - Cast-in-Place Concrete','Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:360203 Run 2', XB=63.0,64.5,51.5,52.0,2.0,2.0, RGB=191,178,173, SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:360203 Run 2', XB=63.0,64.5,50.5,51.5,2.5,2.5, RGB=191,178,173, SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:360203 Run 2', XB=63.0,64.5,49.5,50.0,3.0,3.0, RGB=191,178,173, SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:360203 Run 2', XB=63.0,64.5,48.5,49.5,3.5,3.5, RGB=191,178,173, SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:360203 Run 2', XB=63.0,64.5,51.5,51.5,2.0,2.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:360203 Run 2', XB=63.0,64.5,49.5,49.5,3.0,3.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:360203 Run 2', XB=63.0,64.5,48.5,48.5,3.5,4.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:360203 Landing 1', XB=63.0,65.5,-0.5,0.5,2.0,2.0, RGB=191,178,173, SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:360203 Landing 1', XB=63.0,66.0,52.0,53.0,2.0,2.0, RGB=191,178,173, SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='조합된 계단:계단:360203 Stringer 1', XB=64.0,64.0,3.5,4.0,0.0,0.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:360203 Stringer 1', XB=64.0,64.0,2.5,3.0,0.5,1.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:360203 Stringer 1', XB=64.0,64.0,1.5,2.0,1.0,1.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:360203 Stringer 1', XB=64.0,64.0,0.5,1.0,1.5,2.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:360203 Stringer 1', XB=64.5,64.5,48.5,49.0,0.0,0.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:360203 Stringer 1', XB=64.5,64.5,49.5,50.0,0.5,1.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:360203 Stringer 1', XB=64.5,64.5,50.5,51.0,1.0,1.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:360203 Stringer 1', XB=64.5,64.5,51.5,52.0,1.5,2.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:360203 Stringer 2', XB=63.0,63.0,3.5,4.0,0.0,0.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:360203 Stringer 2', XB=63.0,63.0,2.5,3.0,0.5,1.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:360203 Stringer 2', XB=63.0,63.0,1.5,2.0,1.0,1.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:360203 Stringer 2', XB=63.0,63.0,0.5,1.0,1.5,2.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:360203 Stringer 2', XB=66.0,66.0,48.5,49.0,0.0,0.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:360203 Stringer 2', XB=66.0,66.0,49.5,50.0,0.5,1.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:360203 Stringer 2', XB=66.0,66.0,50.5,51.0,1.0,1.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:360203 Stringer 2', XB=66.0,66.0,51.5,52.0,1.5,2.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:360203 Stringer 3', XB=64.5,64.5,1.0,1.5,2.0,2.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:360203 Stringer 3', XB=64.5,64.5,2.0,2.5,2.5,3.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:360203 Stringer 3', XB=64.5,64.5,3.0,3.5,3.0,3.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:360203 Stringer 3', XB=64.5,64.5,51.0,51.5,2.0,2.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:360203 Stringer 3', XB=64.5,64.5,50.0,50.5,2.5,3.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:360203 Stringer 3', XB=64.5,64.5,49.0,49.5,3.0,3.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:360203 Stringer 4', XB=65.5,65.5,1.0,1.5,2.0,2.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:360203 Stringer 4', XB=65.5,65.5,2.0,2.5,2.5,3.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:360203 Stringer 4', XB=65.5,65.5,3.0,3.5,3.0,3.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:360203 Stringer 4', XB=63.0,63.0,51.0,51.5,2.0,2.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:360203 Stringer 4', XB=63.0,63.0,50.0,50.5,2.5,3.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:360203 Stringer 4', XB=63.0,63.0,49.0,49.5,3.0,3.5, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:360203 Stringer 5', XB=64.0,64.5,0.5,0.5,1.5,2.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:360203 Stringer 6', XB=63.0,63.0,-0.5,0.5,1.5,2.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:360203 Stringer 6', XB=66.0,66.0,52.0,53.0,1.5,2.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:360203 Stringer 7', XB=63.0,65.5,-0.5,-0.5,1.5,2.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:360203 Stringer 7', XB=63.0,66.0,53.0,53.0,1.5,2.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:360203 Stringer 8', XB=65.5,65.5,-0.5,0.5,1.5,2.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='조합된 계단:계단:360203 Stringer 8', XB=63.0,63.0,52.0,53.0,1.5,2.0, RGB=193,129,69, SURF_ID='Metal - Paint Finish - Paint Cafe Matte'/ 
&OBST ID='난간:900mm Pipe - Wall Monted:360434', XB=63.0,63.0,49.0,49.5,4.0,4.5, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:360438', XB=64.0,64.0,3.0,3.5,0.5,1.5, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:360438', XB=64.0,64.0,3.5,4.0,1.0,1.5, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:360438', XB=64.0,64.0,2.0,2.5,1.0,2.0, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:360438', XB=64.0,64.0,2.5,3.0,1.5,2.0, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:360438', XB=64.0,64.0,1.0,1.5,1.5,2.5, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:360438', XB=64.0,64.0,1.5,2.0,2.0,2.5, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:360438', XB=64.5,64.5,3.5,4.0,4.0,4.5, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:360438', XB=64.5,64.5,2.5,3.0,3.5,4.0, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:360438', XB=64.5,64.5,49.0,49.5,4.0,4.5, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:360438', XB=64.5,64.5,49.0,49.5,1.0,1.5, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe:360438', XB=64.5,64.5,51.5,52.0,2.0,2.5, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe - Wall Monted:368888', XB=63.0,63.0,3.0,3.5,0.5,1.5, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe - Wall Monted:368888', XB=63.0,63.0,3.5,4.0,1.0,1.5, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe - Wall Monted:368888', XB=63.0,63.0,2.0,2.5,1.0,2.0, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe - Wall Monted:368888', XB=63.0,63.0,2.5,3.0,1.5,2.0, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe - Wall Monted:368888', XB=63.0,63.0,1.0,1.5,1.5,2.5, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='난간:900mm Pipe - Wall Monted:368888', XB=63.0,63.0,1.5,2.0,2.0,2.5, RGB=105,77,58, SURF_ID='Metal - Bronze'/ 
&OBST ID='바닥:Concrete- 100mm:212675', XB=-0.5,66.0,-1.0,53.0,0.0,0.0, RGB=191,178,173, SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='바닥:Concrete- 100mm:212675', XB=32.0,66.0,53.0,53.5,0.0,0.0, RGB=191,178,173, SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='바닥:Concrete- 100mm:212675', XB=-0.5,66.0,-1.0,53.0,3.5,4.0, COLOR='INVISIBLE', SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='바닥:Concrete- 100mm:212675', XB=32.0,66.0,53.0,53.5,3.5,4.0, COLOR='INVISIBLE', SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='바닥:Concrete- 100mm:212675', XB=66.0,66.0,-1.5,-1.0,3.5,4.0, COLOR='INVISIBLE', SURF_ID='Concrete - Cast-in-Place Concrete'/ 
&OBST ID='Enscape AssetDefinition - Bed 06:Enscape AssetDefinition - Bed 06:1790508', XB=47.0,49.0,4.5,6.5,0.0,0.5, COLOR='WHITE', BULK_DENSITY=0.01, SURF_ID='bed_Foam'/ 
&OBST ID='Enscape AssetDefinition - Bed 06:Enscape AssetDefinition - Bed 06:1790508', XB=47.0,49.0,6.5,7.0,0.0,1.0, COLOR='WHITE', BULK_DENSITY=0.01, SURF_ID='bed_Foam'/ 
&OBST ID='Enscape AssetDefinition - Bed 06:Enscape AssetDefinition - Bed 06:1790508', XB=30.0,32.0,4.5,6.5,0.0,0.5, COLOR='WHITE', SURF_ID='bed_Foam'/ 
&OBST ID='Enscape AssetDefinition - Bed 06:Enscape AssetDefinition - Bed 06:1790508', XB=30.0,32.0,6.5,7.0,0.0,1.0, COLOR='WHITE', SURF_ID='bed_Foam'/ 
&OBST ID='Enscape AssetDefinition - Bed 06:Enscape AssetDefinition - Bed 06:1790508', XB=36.0,38.0,4.5,6.5,0.0,0.5, COLOR='WHITE', SURF_ID='bed_Foam'/ 
&OBST ID='Enscape AssetDefinition - Bed 06:Enscape AssetDefinition - Bed 06:1790508', XB=36.0,38.0,6.5,7.0,0.0,1.0, COLOR='WHITE', SURF_ID='bed_Foam'/ 
&OBST ID='Enscape AssetDefinition - Bed 06:Enscape AssetDefinition - Bed 06:1790508', XB=54.0,56.0,4.5,6.5,0.0,0.5, COLOR='WHITE', SURF_ID='bed_Foam'/ 
&OBST ID='Enscape AssetDefinition - Bed 06:Enscape AssetDefinition - Bed 06:1790508', XB=54.0,56.0,6.5,7.0,0.0,1.0, COLOR='WHITE', SURF_ID='bed_Foam'/ 
&OBST ID='Enscape AssetDefinition - Bed 06:Enscape AssetDefinition - Bed 06:1790508', XB=59.5,61.5,4.5,6.5,0.0,0.5, COLOR='WHITE', SURF_ID='bed_Foam'/ 
&OBST ID='Enscape AssetDefinition - Bed 06:Enscape AssetDefinition - Bed 06:1790508', XB=59.5,61.5,6.5,7.0,0.0,1.0, COLOR='WHITE', SURF_ID='bed_Foam'/ 
&OBST ID='Enscape AssetDefinition - Bed 06:Enscape AssetDefinition - Bed 06:1790508', XB=49.5,51.5,23.5,25.5,0.0,0.5, COLOR='WHITE', SURF_ID='bed_Foam'/ 
&OBST ID='Enscape AssetDefinition - Bed 06:Enscape AssetDefinition - Bed 06:1790508', XB=49.5,51.5,25.5,26.0,0.0,1.0, COLOR='WHITE', SURF_ID='bed_Foam'/ 
&OBST ID='Enscape AssetDefinition - Bed 06:Enscape AssetDefinition - Bed 06:1790508', XB=30.0,32.0,23.5,25.5,0.0,0.5, COLOR='WHITE', SURF_ID='bed_Foam'/ 
&OBST ID='Enscape AssetDefinition - Bed 06:Enscape AssetDefinition - Bed 06:1790508', XB=30.0,32.0,25.5,26.0,0.0,1.0, COLOR='WHITE', SURF_ID='bed_Foam'/ 
&OBST ID='Enscape AssetDefinition - Bed 06:Enscape AssetDefinition - Bed 06:1790508', XB=19.0,21.0,23.5,25.5,0.0,0.5, COLOR='WHITE', SURF_ID='bed_Foam'/ 
&OBST ID='Enscape AssetDefinition - Bed 06:Enscape AssetDefinition - Bed 06:1790508', XB=19.0,21.0,25.5,26.0,0.0,1.0, COLOR='WHITE', SURF_ID='bed_Foam'/ 
&OBST ID='Enscape AssetDefinition - Bed 06:Enscape AssetDefinition - Bed 06:1790508', XB=43.5,45.5,28.5,30.5,0.0,0.5, COLOR='WHITE', SURF_ID='bed_Foam'/ 
&OBST ID='Enscape AssetDefinition - Bed 06:Enscape AssetDefinition - Bed 06:1790508', XB=43.5,45.5,30.5,31.0,0.0,0.0, COLOR='WHITE', SURF_ID='bed_Foam'/ 
&OBST ID='Enscape AssetDefinition - Bed 06:Enscape AssetDefinition - Bed 06:1790508', XB=43.5,45.5,28.5,28.5,0.5,1.0, COLOR='WHITE', SURF_ID='bed_Foam'/ 
&OBST ID='Enscape AssetDefinition - Bed 06:Enscape AssetDefinition - Bed 06:1790508', XB=55.5,57.5,28.5,30.5,0.0,0.5, COLOR='WHITE', SURF_ID='bed_Foam'/ 
&OBST ID='Enscape AssetDefinition - Bed 06:Enscape AssetDefinition - Bed 06:1790508', XB=55.5,57.5,30.5,31.0,0.0,0.0, COLOR='WHITE', SURF_ID='bed_Foam'/ 
&OBST ID='Enscape AssetDefinition - Bed 06:Enscape AssetDefinition - Bed 06:1790508', XB=55.5,57.5,28.5,28.5,0.5,1.0, COLOR='WHITE', SURF_ID='bed_Foam'/ 
&OBST ID='Enscape AssetDefinition - Bed 06:Enscape AssetDefinition - Bed 06:1790508', XB=19.0,21.0,28.5,30.5,0.0,0.5, COLOR='WHITE', SURF_ID='bed_Foam'/ 
&OBST ID='Enscape AssetDefinition - Bed 06:Enscape AssetDefinition - Bed 06:1790508', XB=19.0,21.0,30.5,31.0,0.0,0.0, COLOR='WHITE', SURF_ID='bed_Foam'/ 
&OBST ID='Enscape AssetDefinition - Bed 06:Enscape AssetDefinition - Bed 06:1790508', XB=19.0,21.0,28.5,28.5,0.5,1.0, COLOR='WHITE', SURF_ID='bed_Foam'/ 

&HOLE ID='M_Curtain Wall Dbl Glass:M_Curtain Wall Dbl Glass:196468', XB=4.97095,5.1805,36.999,38.829,0.0,2.134, COLOR='WHITE'/ 
&HOLE ID='M_Curtain Wall Dbl Glass:M_Curtain Wall Dbl Glass:182503', XB=4.97095,5.1805,38.879,40.709,0.0,2.134, COLOR='WHITE'/ 
&HOLE ID='M_Curtain Wall Dbl Glass:M_Curtain Wall Dbl Glass:195035', XB=10.993836,12.823836,44.826052,45.035602,0.0,2.134, COLOR='WHITE'/ 
&HOLE ID='M_Curtain Wall Dbl Glass:M_Curtain Wall Dbl Glass:196838', XB=7.5252,7.73475,36.999,38.829,0.0,2.134, COLOR='WHITE'/ 
&HOLE ID='M_Curtain Wall Dbl Glass:M_Curtain Wall Dbl Glass:196728', XB=7.5252,7.73475,38.879,40.709,0.0,2.134, COLOR='WHITE'/ 
&HOLE ID='M_Single-Flush-Dbl Acting:0915 x 2134mm:145999', XB=17.10035,17.66135,52.109102,53.024102,0.0,2.134, COLOR='WHITE'/ 
&HOLE ID='M_Single-Flush:0915 x 2134mm 20 Minute Rated:146152', XB=25.9096,26.8246,44.653602,45.214602,0.0,2.134, COLOR='WHITE'/ 
&HOLE ID='M_Single-Flush:0915 x 2134mm:146343', XB=29.3996,30.3146,44.653602,45.214602,0.0,2.134, COLOR='WHITE'/ 
&HOLE ID='M_Single-Flush:0915 x 2134mm:146483', XB=31.5146,32.4296,44.653602,45.214602,0.0,2.134, COLOR='WHITE'/ 
&HOLE ID='M_Single-Flush:0915 x 2134mm:146563', XB=30.17785,30.73885,47.343352,48.258352,0.0,2.134, COLOR='WHITE'/ 
&HOLE ID='M_Single-Flush:0915 x 2134mm:146641', XB=29.3996,30.3146,50.199852,50.760852,0.0,2.134, COLOR='WHITE'/ 
&HOLE ID='M_Double-Flush:1730 x 2134mm:149921', XB=0.1862,1.9162,28.548,29.109,0.0,2.134, COLOR='WHITE'/ 
&HOLE ID='M_Double-Flush:1730 x 2134mm 20 Minute Rated:150034', XB=1.78045,2.34145,25.0648,26.7948,0.0,2.134, COLOR='WHITE'/ 
&HOLE ID='M_Double-Flush:1730 x 2134mm 20 Minute Rated:150153', XB=6.567629,7.128629,25.0648,26.7948,0.0,2.134, COLOR='WHITE'/ 
&HOLE ID='M_Single-Flush:0915 x 2134mm:150403', XB=7.3612,7.9222,19.09555,20.01055,0.0,2.134, COLOR='WHITE'/ 
&HOLE ID='M_Single-Flush:0915 x 2134mm:150461', XB=7.3612,7.9222,15.09555,16.01055,0.0,2.134, COLOR='WHITE'/ 
&HOLE ID='M_Double-Flush:1830 x 2134mm:150584', XB=7.3612,7.9222,12.86555,14.69555,0.0,2.134, COLOR='WHITE'/ 
&HOLE ID='M_Single-Flush:0915 x 2134mm:152378', XB=11.9412,12.8562,7.3104,7.8714,0.0,2.134, COLOR='WHITE'/ 
&HOLE ID='M_Single-Flush:0915 x 2134mm 20 Minute Rated:152476', XB=13.2562,14.1712,7.3104,7.8714,0.0,2.134, COLOR='WHITE'/ 
&HOLE ID='M_Single-Flush:0915 x 2134mm:152622', XB=16.5712,17.4862,4.9954,5.5564,0.0,2.134, COLOR='WHITE'/ 
&HOLE ID='M_Single-Flush:0915 x 2134mm:152688', XB=20.8338,21.7488,4.9954,5.5564,0.0,2.134, COLOR='WHITE'/ 
&HOLE ID='M_Single-Flush:0915 x 2134mm:154488', XB=57.11805,58.03305,7.3104,7.8714,0.0,2.134, COLOR='WHITE'/ 
&HOLE ID='M_Single-Flush:0915 x 2134mm:154585', XB=51.11805,52.03305,7.3104,7.8714,0.0,2.134, COLOR='WHITE'/ 
&HOLE ID='M_Single-Flush:0915 x 2134mm:154776', XB=39.11805,40.03305,7.3104,7.8714,0.0,2.134, COLOR='WHITE'/ 
&HOLE ID='M_Single-Flush:0915 x 2134mm:154862', XB=33.11805,34.03305,7.3104,7.8714,0.0,2.134, COLOR='WHITE'/ 
&HOLE ID='M_Single-Flush:0915 x 2134mm:154946', XB=22.4488,23.3638,7.3104,7.8714,0.0,2.134, COLOR='WHITE'/ 
&HOLE ID='M_Single-Flush:0915 x 2134mm:155278', XB=65.568578,66.129578,4.60465,6.51965,0.0,2.134, COLOR='WHITE'/ 
&HOLE ID='M_Fixed:0915 x 1220mm:145607', XB=18.2871,19.2021,51.601602,54.934602,0.915,2.135, COLOR='WHITE'/ 
&HOLE ID='M_Fixed:0915 x 1220mm:145683', XB=19.6071,20.5221,51.601602,54.934602,0.915,2.135, COLOR='WHITE'/ 
&HOLE ID='M_Fixed:0915 x 1220mm:145733', XB=22.1311,23.0461,51.601602,54.934602,0.915,2.135, COLOR='WHITE'/ 
&HOLE ID='M_Fixed:0915 x 1220mm:145801', XB=23.3351,24.2501,51.601602,54.934602,0.915,2.135, COLOR='WHITE'/ 
&HOLE ID='M_Fixed:0915 x 1220mm:145843', XB=24.5391,25.4541,51.601602,54.934602,0.915,2.135, COLOR='WHITE'/ 
&HOLE ID='M_Fixed:0915 x 1220mm:145891', XB=25.7431,26.6581,51.601602,54.934602,0.915,2.135, COLOR='WHITE'/ 
&HOLE ID='M_Single-Flush:0915 x 2134mm:155278', XB=64.5,66.5,46.5,48.5,0.0,2.134, COLOR='WHITE'/ 
&HOLE ID='Hole', XB=10.993836,12.823836,44.535602,45.035602,0.0,2.1, COLOR='INVISIBLE'/ 
&HOLE ID='M_Single-Flush:0915 x 2134mm:154585', XB=47.11805,48.03305,34.3104,34.8714,0.0,2.134, COLOR='WHITE'/ 
&HOLE ID='M_Single-Flush:0915 x 2134mm:154862', XB=29.11805,30.03305,34.3104,34.8714,0.0,2.134, COLOR='WHITE'/ 
&HOLE ID='M_Single-Flush:0915 x 2134mm:154946', XB=18.4488,19.3638,34.3104,34.8714,0.0,2.134, COLOR='WHITE'/ 
&HOLE ID='M_Single-Flush:0915 x 2134mm:154585', XB=27.416578,28.331578,18.1499,18.7109,0.0,2.134, COLOR='WHITE'/ 
&HOLE ID='M_Single-Flush:0915 x 2134mm:154862', XB=45.116578,46.031578,18.1499,18.7109,0.0,2.134, COLOR='WHITE'/ 
&HOLE ID='M_Single-Flush:0915 x 2134mm:154946', XB=57.285828,58.200828,18.1499,18.7109,0.0,2.134, COLOR='WHITE'/ 
&HOLE ID='Hole', XB=46.0,48.055643,44.5,45.830478,0.1,2.097963/ 
&HOLE ID='Hole', XB=37.5,39.5,44.5,45.0,0.1,2.242332/ 
&HOLE ID='Hole', XB=55.0,56.931646,44.5,45.0,0.1,1.983105/ 
&HOLE ID='Hole', XB=36.5,37.733994,17.716014,19.386928,0.1,1.7675/ 
&HOLE ID='Hole', XB=37.267799,38.5,34.5,34.7039,0.1,1.7675/ 
&HOLE ID='Hole', XB=58.670078,58.870078,20.0,24.046693,1.05,2.05/ 
&HOLE ID='Hole', XB=58.670077,58.870077,28.244962,32.659088,1.05,2.05/ 
&HOLE ID='Hole', XB=17.5,18.2,28.0,33.0,1.05,2.05/ 
&HOLE ID='Hole', XB=17.7,18.4,19.0,24.0,1.05,2.05/ 
&HOLE ID='Hole', XB=7.5,8.0,37.0,40.5,0.0,2.0, COLOR='INVISIBLE'/ 
&HOLE ID='Hole', XB=5.0,5.5,37.0,40.5,0.0,2.0, COLOR='INVISIBLE'/ 

&VENT ID='Mesh Vent: Mesh01 [XMAX]', SURF_ID='OPEN', XB=66.0,66.0,-2.0,54.0,-2.0,13.0/ 
&VENT ID='Mesh Vent: Mesh01 [XMIN]', SURF_ID='OPEN', XB=-8.0,-8.0,-2.0,54.0,-2.0,13.0/ 
&VENT ID='Mesh Vent: Mesh01 [YMAX]', SURF_ID='OPEN', XB=-8.0,66.0,54.0,54.0,-2.0,13.0/ 
&VENT ID='Mesh Vent: Mesh01 [YMIN]', SURF_ID='OPEN', XB=-8.0,66.0,-2.0,-2.0,-2.0,13.0/ 
&VENT ID='Mesh Vent: Mesh01 [ZMAX]', SURF_ID='OPEN', XB=-8.0,66.0,-2.0,54.0,13.0,13.0/ 

&SLCF QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE., ID='Temp', PBZ=2.1/
&SLCF QUANTITY='VISIBILITY', SPEC_ID='SOOT', CELL_CENTERED=.TRUE., ID='SOOT', PBZ=2.1/
&SLCF QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', CELL_CENTERED=.TRUE., ID='CO', PBZ=2.1/


&TAIL /
